
OS:Version,
  {2de34195-cfe9-4246-8332-5bab90f0bc13}, !- Handle
  2.0.4;                                  !- Version Identifier

OS:Site,
  {0b8ad205-8d79-49a0-83ad-2a0b3b8fbcce}, !- Handle
  TAIPEI,                                 !- Name
  25.07,                                  !- Latitude {deg}
  121.55,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  6,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {7b5af329-9e50-43ed-bcfd-6f84ad7f2c32}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ;                                       !- Solar Distribution

OS:Surface,
  {892a32b5-fb35-418e-9365-8772c7645b26}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b62203-7810-48e0-8589-e133e573ccf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.5, 0, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Handle
  Interior Wall,                          !- Name
  {5b087583-49ee-4f5f-bcac-f7fb1ba2a36d}, !- Surface Rendering Name
  {ab84fb65-681a-43a4-98ad-6b6936872f1c}, !- Layer 1
  {9ec15cd1-c605-452b-8eeb-f2ed6c3b434d}, !- Layer 2
  {ab84fb65-681a-43a4-98ad-6b6936872f1c}; !- Layer 3

OS:Material,
  {ab84fb65-681a-43a4-98ad-6b6936872f1c}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {9ec15cd1-c605-452b-8eeb-f2ed6c3b434d}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:ThermalZone,
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}, !- Handle
  Thermal Zone 11 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31e5fafd-0874-44f8-a988-023cab4bb7d8}, !- Zone Air Inlet Port List
  {0f6476b6-4490-41e9-a71e-a79d1ff27f9f}, !- Zone Air Exhaust Port List
  {2f5cca93-b04c-4962-9b27-ba0427543402}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2ba74d7-f9e6-4728-bf56-79a3a876df6e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99984d44-5dda-4069-951e-e168f686e9c2}, !- Handle
  {87b74dea-f0c4-409e-a7f2-f862e33d7e3b}, !- Name
  {2f5cca93-b04c-4962-9b27-ba0427543402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f5cca93-b04c-4962-9b27-ba0427543402}, !- Handle
  {d723b3a6-af85-41d9-9eaf-076c79cae627}, !- Name
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}, !- Source Object
  11,                                     !- Outlet Port
  {99984d44-5dda-4069-951e-e168f686e9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31e5fafd-0874-44f8-a988-023cab4bb7d8}, !- Handle
  {379485d1-c64a-4568-9351-8764c1e5a08d}, !- Name
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}; !- HVAC Component

OS:PortList,
  {0f6476b6-4490-41e9-a71e-a79d1ff27f9f}, !- Handle
  {d03e7515-2397-4898-985c-ef0c2af1c3d6}, !- Name
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}; !- HVAC Component

OS:Sizing:Zone,
  {a5457c16-3403-4da0-8f7f-d5edab243b52}, !- Handle
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8055ffb6-438a-4514-ad83-3d94c11b4539}, !- Handle
  {08961395-433a-44ef-a307-57db998969ac}, !- Name
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}; !- Thermal Zone

OS:Space,
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Handle
  Thermal Zone 11 Thermal Zone,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7369ca3f-54f7-4360-93c6-b81161ddb4e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Schedule:Day,
  {98b19dfc-105c-4f9f-b657-6f7b2f0383a1}, !- Handle
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Surface,
  {a05a14a2-8d94-43cc-ab6a-560cf7c04618}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {cd3e7523-2bdc-4d2b-9c62-d298ca156b57}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Year,
  {95715800-6937-479d-8e38-5a544d805678}, !- Handle
  Small Office ClgSetp,                   !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0ba8d4fc-292b-4709-99e0-5ca7435d00a6}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {0ba8d4fc-292b-4709-99e0-5ca7435d00a6}, !- Handle
  Schedule:Week:Daily {5759b51f-11ad-48f3-8c8f-98d21dde5c9f}, !- Name
  ,                                       !- Schedule Rendering Name
  {83c4508d-a585-4cec-a543-89a1c22b3d56}, !- Sunday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Monday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Tuesday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Wednesday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Thursday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Friday Schedule:Day Name
  {3937837e-50ea-410a-a926-b1c8039fbea3}, !- Saturday Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Holiday Schedule:Day Name
  {4854462b-1498-4168-b363-a4413a3bcf7a}, !- SummerDesignDay Schedule:Day Name
  {00a955e1-5d5b-4104-80fb-bb560e5bfaf2}, !- WinterDesignDay Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- CustomDay1 Schedule:Day Name
  {79227b1d-3de2-440f-8e79-982d94b35a00}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {83c4508d-a585-4cec-a543-89a1c22b3d56}, !- Handle
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {79227b1d-3de2-440f-8e79-982d94b35a00}, !- Handle
  Small Office ClgSetp Default Schedule,  !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3937837e-50ea-410a-a926-b1c8039fbea3}, !- Handle
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4854462b-1498-4168-b363-a4413a3bcf7a}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {00a955e1-5d5b-4104-80fb-bb560e5bfaf2}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {7a25bc9c-6cdf-4943-a76a-503b6589e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:YearDescription,
  {acad3350-4537-4d78-b483-47008fe51129}; !- Handle

OS:Schedule:Week,
  {d81f69d2-2fd7-42d2-aa52-61284e18382f}, !- Handle
  Schedule:Week:Daily {82274886-60ce-45cb-a47b-33570ed02a3e}, !- Name
  ,                                       !- Schedule Rendering Name
  {336ce855-ea08-47d1-aa44-f3146c496e46}, !- Sunday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Monday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Tuesday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Wednesday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Thursday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Friday Schedule:Day Name
  {48482dfe-0d8b-4dba-9ff9-525bae98d0bb}, !- Saturday Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Holiday Schedule:Day Name
  {d0a7ce9f-ca57-4948-a6c1-064154f88f82}, !- SummerDesignDay Schedule:Day Name
  {02c17f74-ab20-4269-ae9b-0f0854512767}, !- WinterDesignDay Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- CustomDay1 Schedule:Day Name
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {336ce855-ea08-47d1-aa44-f3146c496e46}, !- Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e42ea88c-8175-4dd2-9f1a-304b116e0f3b}, !- Handle
  Small Office Infil Quarter On Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {48482dfe-0d8b-4dba-9ff9-525bae98d0bb}, !- Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d0a7ce9f-ca57-4948-a6c1-064154f88f82}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02c17f74-ab20-4269-ae9b-0f0854512767}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Year,
  {92a1522e-401d-4ee1-b95e-55e5e5adb05c}, !- Handle
  Office Activity,                        !- Name
  {edcdbd66-85e3-4f70-94e9-9cdc3dcbf83f}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cb018768-0028-46e2-8f29-894d6d0bc202}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {edcdbd66-85e3-4f70-94e9-9cdc3dcbf83f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Week,
  {cb018768-0028-46e2-8f29-894d6d0bc202}, !- Handle
  Schedule:Week:Daily {6f85ba55-bdb4-4f93-84a2-e16021901975}, !- Name
  ,                                       !- Schedule Rendering Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Sunday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Monday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Tuesday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Wednesday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Thursday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Friday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Saturday Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Holiday Schedule:Day Name
  {13882e94-ddaa-4a1f-a9e8-d71c7d483243}, !- SummerDesignDay Schedule:Day Name
  {8403bcd0-0e4b-4087-ad72-68ecdc6fa7d5}, !- WinterDesignDay Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- CustomDay1 Schedule:Day Name
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {09202b4e-00fd-4607-8e7d-4d02e2af23ad}, !- Handle
  Office Activity Default Schedule,       !- Name
  {edcdbd66-85e3-4f70-94e9-9cdc3dcbf83f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {13882e94-ddaa-4a1f-a9e8-d71c7d483243}, !- Handle
  Office Activity Summer Design Day,      !- Name
  {edcdbd66-85e3-4f70-94e9-9cdc3dcbf83f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8403bcd0-0e4b-4087-ad72-68ecdc6fa7d5}, !- Handle
  Office Activity Winter Design Day,      !- Name
  {edcdbd66-85e3-4f70-94e9-9cdc3dcbf83f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Material,
  {1a45b3b4-59aa-4d14-8066-727bbac4d48d}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Schedule:Week,
  {e84e9785-d381-472d-9f2a-19f88e4e103a}, !- Handle
  Schedule:Week:Daily {63d04329-cce7-4fb2-9e84-97416413f510}, !- Name
  ,                                       !- Schedule Rendering Name
  {a3078c95-f4a3-4f9c-bd7f-1a0f7d673f2a}, !- Sunday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Monday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Tuesday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Wednesday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Thursday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Friday Schedule:Day Name
  {6e49c7bc-1ffa-4e60-bf10-521c4feb983b}, !- Saturday Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Holiday Schedule:Day Name
  {8adc8820-3585-4f97-9203-8c1899124afc}, !- SummerDesignDay Schedule:Day Name
  {c3ac70d2-1624-403a-bc64-0479f018a690}, !- WinterDesignDay Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- CustomDay1 Schedule:Day Name
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a3078c95-f4a3-4f9c-bd7f-1a0f7d673f2a}, !- Handle
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7e46b4c7-00ef-4863-9cbf-9378e2c21f33}, !- Handle
  Large Office Bldg Light Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6e49c7bc-1ffa-4e60-bf10-521c4feb983b}, !- Handle
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {8adc8820-3585-4f97-9203-8c1899124afc}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3ac70d2-1624-403a-bc64-0479f018a690}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Handle
  Small Office HtgSetp Default Schedule,  !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Day,
  {d36f9bb4-e53f-4f44-8314-2f654e72f05c}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Constant,
  {e4c8c823-152b-44c1-b125-b429d1f6c004}, !- Handle
  {8e500a74-e25d-4d4c-8432-c2cd26f4a50a}, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:SubSurface,
  {4ace86bb-6960-492f-8e78-828b9cb2b322}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {eac9e7f0-e5ee-4290-b592-dc0ea5713b00}, !- Surface Name
  {1689c06e-bda2-4570-a5ea-0a48d2ba9610}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Handle
  Interior Door,                          !- Name
  {c0305b58-84a8-49bd-966f-a29e91f534de}, !- Surface Rendering Name
  {f136b124-1ef5-4fe6-bdb2-b719be14a15c}; !- Layer 1

OS:Material,
  {f136b124-1ef5-4fe6-bdb2-b719be14a15c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {eac9e7f0-e5ee-4290-b592-dc0ea5713b00}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b737caf1-5b57-4fd8-a06c-4b291668dd01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}, !- Handle
  Thermal Zone 2 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0959df89-179f-47ba-aabd-692de2685164}, !- Zone Air Inlet Port List
  {0b707039-a962-435d-b2c9-bd2153b95a9d}, !- Zone Air Exhaust Port List
  {02a4b6bc-4e02-4a02-bacb-56a0cfd228d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {349f0f9a-d331-4d0a-a444-b6c080c35e75}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c8d67b5-8501-4354-ad21-804d053241c0}, !- Handle
  {f0bef117-100d-4202-83b1-ed23c870c74c}, !- Name
  {02a4b6bc-4e02-4a02-bacb-56a0cfd228d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02a4b6bc-4e02-4a02-bacb-56a0cfd228d1}, !- Handle
  {886f1793-80b9-4f2b-a23a-57342f7383c2}, !- Name
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}, !- Source Object
  11,                                     !- Outlet Port
  {8c8d67b5-8501-4354-ad21-804d053241c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0959df89-179f-47ba-aabd-692de2685164}, !- Handle
  {818d8de2-01bf-48ba-8cef-31caa3ce1fc6}, !- Name
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}; !- HVAC Component

OS:PortList,
  {0b707039-a962-435d-b2c9-bd2153b95a9d}, !- Handle
  {4ece6bd1-c184-4995-b7d2-b48c44f1e47a}, !- Name
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}; !- HVAC Component

OS:Sizing:Zone,
  {d6fee417-9b56-4ad3-989f-da95d7581cb6}, !- Handle
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abbab6b6-f5f5-444f-be4b-2cc03eb91b2c}, !- Handle
  {928a2876-4cc4-4160-8488-d7b6469a020d}, !- Name
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}; !- Thermal Zone

OS:Space,
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Handle
  Thermal Zone 2 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.7,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {51d1c286-9c6d-42d6-93cd-07b00a3e177a}; !- Thermal Zone Name

OS:SubSurface,
  {40dd254f-1631-4237-b4e8-b06360b3e4fa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {0e8fb15b-db81-4366-98ad-cd7e4be18e11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {9f09dc54-a97c-4e5c-bc59-11e91daac3cf}, !- Surface Rendering Name
  {4ef8ae6b-536b-4763-8a0f-b2d2f6c304ba}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4ef8ae6b-536b-4763-8a0f-b2d2f6c304ba}, !- Handle
  Theoretical Glass [167],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {0e8fb15b-db81-4366-98ad-cd7e4be18e11}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {3f5367fa-5248-4c86-ac22-092f3110b1e2}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {c5237988-df87-46c2-a281-476fdfead5d1}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:Material,
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {c5237988-df87-46c2-a281-476fdfead5d1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:ThermalZone,
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}, !- Handle
  Thermal Zone 7 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6d9d26e-55cd-492d-b2ba-ec5b9f5e15ec}, !- Zone Air Inlet Port List
  {a6adeee7-1ff7-4e38-9b83-02b1f958378b}, !- Zone Air Exhaust Port List
  {ef5889a6-9131-4135-a171-d1fb36958246}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60bd775f-83d2-4be3-8b5e-32c5a8c898de}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2d198d1-ab43-48f9-bcb7-10125ae04278}, !- Handle
  {b00e2a4d-4a81-4063-b3c1-1f8c07991ea4}, !- Name
  {ef5889a6-9131-4135-a171-d1fb36958246}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef5889a6-9131-4135-a171-d1fb36958246}, !- Handle
  {7967236c-048f-42b5-b225-43ad33bd8308}, !- Name
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}, !- Source Object
  11,                                     !- Outlet Port
  {a2d198d1-ab43-48f9-bcb7-10125ae04278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6d9d26e-55cd-492d-b2ba-ec5b9f5e15ec}, !- Handle
  {fd523782-d9f6-4440-bf87-c20e6bdd898c}, !- Name
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}; !- HVAC Component

OS:PortList,
  {a6adeee7-1ff7-4e38-9b83-02b1f958378b}, !- Handle
  {12381841-9150-4cdc-90cd-5f2309afab3c}, !- Name
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}; !- HVAC Component

OS:Sizing:Zone,
  {7ed3837c-7f30-4b83-a036-a43132a6859e}, !- Handle
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81faf488-dc2b-4fe1-8db1-c645af419512}, !- Handle
  {e0add96d-5ed9-4290-9d33-58d0b6a954db}, !- Name
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}; !- Thermal Zone

OS:Space,
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Handle
  Thermal Zone 7 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b4b486c-afbd-4851-a3b5-0f1970242a93}; !- Thermal Zone Name

OS:Surface,
  {01438830-3650-497e-a2c5-d64aec978363}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {deb14d5a-232b-427f-9c24-bb023693ae24}, !- Handle
  Thermal Zone 3 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58544a68-352e-412e-89a0-e07f4ff6dc29}, !- Zone Air Inlet Port List
  {6afdcff2-7110-453e-b0d1-094763ed41dd}, !- Zone Air Exhaust Port List
  {353708e1-a9b5-4e14-8648-728ca48f9fdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0423555-a192-4584-af03-9d749e89d92c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21755731-be1b-4a5c-9c7e-d61478b04fc5}, !- Handle
  {31153517-fc35-43a8-9b38-72f7ee8240ec}, !- Name
  {353708e1-a9b5-4e14-8648-728ca48f9fdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353708e1-a9b5-4e14-8648-728ca48f9fdb}, !- Handle
  {af0fbba7-0af6-4a03-bd82-610aa792c842}, !- Name
  {deb14d5a-232b-427f-9c24-bb023693ae24}, !- Source Object
  11,                                     !- Outlet Port
  {21755731-be1b-4a5c-9c7e-d61478b04fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58544a68-352e-412e-89a0-e07f4ff6dc29}, !- Handle
  {60a7dd69-4b2a-4f1a-9d94-86f7bd6cba4b}, !- Name
  {deb14d5a-232b-427f-9c24-bb023693ae24}; !- HVAC Component

OS:PortList,
  {6afdcff2-7110-453e-b0d1-094763ed41dd}, !- Handle
  {e831c3be-cc20-452a-baa9-ca2c9a226352}, !- Name
  {deb14d5a-232b-427f-9c24-bb023693ae24}; !- HVAC Component

OS:Sizing:Zone,
  {ef37ca2f-c090-474f-add3-a36ea758c905}, !- Handle
  {deb14d5a-232b-427f-9c24-bb023693ae24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01e489a9-9776-4bbd-a27e-ab781a4fa7e5}, !- Handle
  {50a54c06-7dc7-463d-a28c-8a12dee8159f}, !- Name
  {deb14d5a-232b-427f-9c24-bb023693ae24}; !- Thermal Zone

OS:Space,
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Handle
  Thermal Zone 3 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.7,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {deb14d5a-232b-427f-9c24-bb023693ae24}; !- Thermal Zone Name

OS:Schedule:Day,
  {69fd05fa-06da-42a9-9cd4-6372a60085b3}, !- Handle
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Surface,
  {1ee0bbc9-2c30-4b38-9de7-354721b3f0bc}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {259375e9-7fd9-4e41-8963-211c146c3068}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {5658b5a0-9566-476b-949a-46281f580aa4}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:Material,
  {5658b5a0-9566-476b-949a-46281f580aa4}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {3521184c-4c57-4268-b363-73b5151b1614}, !- Handle
  Thermal Zone 12 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c8cc933-abd7-4ce8-b840-d57be83961f2}, !- Zone Air Inlet Port List
  {b7da01b4-449e-4d69-81a9-82e373c4abaf}, !- Zone Air Exhaust Port List
  {21c3f509-0458-4146-b0b9-f49050350100}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c92d5233-311c-40a8-88a4-af3a2329fd88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e50b17ec-bae1-4031-b001-adc5088aa22d}, !- Handle
  {c4a88b23-d5e7-4240-8413-337a8054dfc1}, !- Name
  {21c3f509-0458-4146-b0b9-f49050350100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21c3f509-0458-4146-b0b9-f49050350100}, !- Handle
  {f31eb731-db6e-41f6-aa98-770822bab16f}, !- Name
  {3521184c-4c57-4268-b363-73b5151b1614}, !- Source Object
  11,                                     !- Outlet Port
  {e50b17ec-bae1-4031-b001-adc5088aa22d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c8cc933-abd7-4ce8-b840-d57be83961f2}, !- Handle
  {cc675ed6-92ac-4306-b5b1-00f62a665599}, !- Name
  {3521184c-4c57-4268-b363-73b5151b1614}; !- HVAC Component

OS:PortList,
  {b7da01b4-449e-4d69-81a9-82e373c4abaf}, !- Handle
  {f4457b81-0e1a-41b2-9062-870761b59a7e}, !- Name
  {3521184c-4c57-4268-b363-73b5151b1614}; !- HVAC Component

OS:Sizing:Zone,
  {0a35dc2c-e087-4af4-9761-43aaf51c10fe}, !- Handle
  {3521184c-4c57-4268-b363-73b5151b1614}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ed8cae3-6736-4b02-9849-8e08a5c0ad98}, !- Handle
  {e5f83b88-942d-4fe2-a1ba-0736637ad549}, !- Name
  {3521184c-4c57-4268-b363-73b5151b1614}; !- Thermal Zone

OS:Space,
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Handle
  Thermal Zone 12 Thermal Zone,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.35,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3521184c-4c57-4268-b363-73b5151b1614}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Schedule:Day,
  {3db8cdda-750d-4704-ae43-042f0288ef66}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Construction,
  {6060b5c0-fa62-4687-8de2-cb44831fa795}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {8fce1ff8-fe20-47d2-8582-8e77bcdc44ec}, !- Surface Rendering Name
  {81854e47-00bf-44c7-9677-39d48d37c5dc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {81854e47-00bf-44c7-9677-39d48d37c5dc}, !- Handle
  Theoretical Glass [207],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Year,
  {04fc7efe-2afd-45cb-9013-0d7d0e57c46b}, !- Handle
  Small Office Bldg Equip,                !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ed9aa312-b9b7-4fff-8740-35d2decc6975}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {ed9aa312-b9b7-4fff-8740-35d2decc6975}, !- Handle
  Schedule:Week:Daily {ff7390dc-8f60-47e5-8fb2-ae8c72b8c401}, !- Name
  ,                                       !- Schedule Rendering Name
  {b04105c2-3280-4ef7-b1c8-c0b8a7027789}, !- Sunday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Monday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Tuesday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Wednesday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Thursday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Friday Schedule:Day Name
  {2993b8f8-c457-44c2-8787-555c72952a23}, !- Saturday Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Holiday Schedule:Day Name
  {db918ea4-c7d6-44d3-9a0b-3b90fa08b339}, !- SummerDesignDay Schedule:Day Name
  {9124b892-0143-4185-bce5-227ff731a062}, !- WinterDesignDay Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- CustomDay1 Schedule:Day Name
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b04105c2-3280-4ef7-b1c8-c0b8a7027789}, !- Handle
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eaa6f7f6-a25d-48ea-bbc7-a61c4b726b13}, !- Handle
  Small Office Bldg Equip Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {2993b8f8-c457-44c2-8787-555c72952a23}, !- Handle
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {db918ea4-c7d6-44d3-9a0b-3b90fa08b339}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9124b892-0143-4185-bce5-227ff731a062}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {6674a323-ac62-43ff-ae40-61a42ebedd47}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.35,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c4093bc-b34a-4215-a021-eb3728c616d4}, !- Handle
  Thermal Zone 13 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5384f7e7-c0c6-4f13-8f86-2693598d23c4}, !- Zone Air Inlet Port List
  {9557fb46-6335-4161-94de-c5c3b2341668}, !- Zone Air Exhaust Port List
  {6ac2c629-3d59-402c-80a9-083e426887b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d1be710-1094-4838-a928-7ff40e037593}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51217f8b-f256-47b0-a9cc-3053651227b4}, !- Handle
  {7cd66d63-1d96-4a63-bf74-57b61a2ca2be}, !- Name
  {6ac2c629-3d59-402c-80a9-083e426887b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac2c629-3d59-402c-80a9-083e426887b9}, !- Handle
  {4786fd9a-ebbc-4ece-b3eb-93326d4f764b}, !- Name
  {5c4093bc-b34a-4215-a021-eb3728c616d4}, !- Source Object
  11,                                     !- Outlet Port
  {51217f8b-f256-47b0-a9cc-3053651227b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5384f7e7-c0c6-4f13-8f86-2693598d23c4}, !- Handle
  {57fa67d8-2be0-4eb9-98ab-99858fa11a7d}, !- Name
  {5c4093bc-b34a-4215-a021-eb3728c616d4}; !- HVAC Component

OS:PortList,
  {9557fb46-6335-4161-94de-c5c3b2341668}, !- Handle
  {abeae5c3-b5d5-4a7c-a10d-fbda33fa138f}, !- Name
  {5c4093bc-b34a-4215-a021-eb3728c616d4}; !- HVAC Component

OS:Sizing:Zone,
  {28d09071-6cfb-4f0f-97fe-1e6e70ad9fd9}, !- Handle
  {5c4093bc-b34a-4215-a021-eb3728c616d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9cc9720-ca1d-4031-afb6-ae3bcf494877}, !- Handle
  {f7d9cc7f-0a80-40e9-aef7-d2ac7c515fea}, !- Name
  {5c4093bc-b34a-4215-a021-eb3728c616d4}; !- Thermal Zone

OS:Space,
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Handle
  Thermal Zone 13 Thermal Zone,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.7,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c4093bc-b34a-4215-a021-eb3728c616d4}; !- Thermal Zone Name

OS:Schedule:Day,
  {80d3fc92-4184-4cd3-8db5-767acfc740c3}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {ef07825e-fc0f-4001-b1af-df536f942871}, !- Handle
  {d82a5f6d-a669-4b01-9604-9c657bc3fcc3}, !- Name
  ,                                       !- Schedule Type Limits Name
  415;                                    !- Value

OS:WindowMaterial:Glazing,
  {32fa3898-6753-42ce-ab22-5e5c14b18990}, !- Handle
  Theoretical Glass [202],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Day,
  {f7816a73-6dd2-47e6-aa53-af0e625498e0}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7f97bab-334d-46ad-a298-661cd2958f6f}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:SubSurface,
  {ed67b971-abfc-43ba-8023-30b90dab5f32}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {01438830-3650-497e-a2c5-d64aec978363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {19a52f1b-14e9-4222-a818-37b4f72d60d3}, !- Handle
  {e7d9da9a-b085-4abf-adc2-d43e35de835b}, !- Name
  {5f38a3ff-217c-4317-bfc1-4ca30912ba7f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5f38a3ff-217c-4317-bfc1-4ca30912ba7f}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Schedule:Week,
  {d5ee2905-fc70-42fe-8888-9dcce7f5c4c9}, !- Handle
  Schedule:Week:Daily {09ccd473-8dc0-4752-b57b-d47a1e81aa34}, !- Name
  ,                                       !- Schedule Rendering Name
  {7bb640e3-86f3-4a55-b60a-5783fd05918c}, !- Sunday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Monday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Tuesday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Wednesday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Thursday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Friday Schedule:Day Name
  {27d3e964-8870-4d1f-aa7c-d681d07ae937}, !- Saturday Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Holiday Schedule:Day Name
  {9ee2a85e-7e98-4430-87e5-4e889b2ce168}, !- SummerDesignDay Schedule:Day Name
  {a51a1c60-d409-42a7-a15e-5b9e90014fbe}, !- WinterDesignDay Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- CustomDay1 Schedule:Day Name
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7bb640e3-86f3-4a55-b60a-5783fd05918c}, !- Handle
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e9178c22-3393-49dd-bc1e-a0f083841a1b}, !- Handle
  Office Bldg Equip Default Schedule,     !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {27d3e964-8870-4d1f-aa7c-d681d07ae937}, !- Handle
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {9ee2a85e-7e98-4430-87e5-4e889b2ce168}, !- Handle
  Office Bldg Equip Summer Design Day,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51a1c60-d409-42a7-a15e-5b9e90014fbe}, !- Handle
  Office Bldg Equip Winter Design Day,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SubSurface,
  {fad3e886-452c-47f0-aca1-d112a8cfc748}, !- Handle
  Sub Surface 25,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {2415a62c-4e9c-4702-9436-6a6d8919c0a4}, !- Surface Name
  {0e87ec1f-c21c-4e75-a563-57a176a76334}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.29062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -5.29062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.01062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.01062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Handle
  Exterior Door Reversed,                 !- Name
  {7a0a9c1a-0439-4d5e-bf49-cd35d9e974ca}, !- Surface Rendering Name
  {5b60d922-b850-4cb5-a1f2-985b2b829681}, !- Layer 1
  {500d6ff9-8a67-4ece-8b78-19e022732bb8}; !- Layer 2

OS:Material,
  {5b60d922-b850-4cb5-a1f2-985b2b829681}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {500d6ff9-8a67-4ece-8b78-19e022732bb8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {2415a62c-4e9c-4702-9436-6a6d8919c0a4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c715e87-9454-41b9-b5e8-33318bb0a544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5, 0, 2.35,                          !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 0, 2.35;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Handle
  Large Office Bldg Equip Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:ScheduleTypeLimits,
  {ef200881-4dce-4430-971a-52bfcaddb8c8}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:SubSurface,
  {03cf1878-0cc4-4326-a740-f0c103a820e8}, !- Handle
  Sub Surface 21,                         !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {c2b7ea8c-d727-40db-ac8c-c8a8d3a23b65}, !- Surface Name
  {c1754ec0-3950-40b3-bce2-8d1a3f4c2ff7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -8.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b7ea8c-d727-40db-ac8c-c8a8d3a23b65}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc16a94-9dd2-4dcb-8fe0-2df16c95c409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 0, 2.35,                            !- X,Y,Z Vertex 1 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 2.35;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {966a9838-8c3f-4b1b-bb0a-1102c30dfd87}, !- Handle
  Schedule:Week:Daily {d201d5fa-0449-4f94-9729-bcd8a379fc5d}, !- Name
  ,                                       !- Schedule Rendering Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Sunday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Monday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Tuesday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Wednesday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Thursday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Friday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Saturday Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Holiday Schedule:Day Name
  {207e8286-cf86-4428-b9a5-2ac774a498cc}, !- SummerDesignDay Schedule:Day Name
  {88340b1b-09c9-4005-b92c-4aa871af31e7}, !- WinterDesignDay Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- CustomDay1 Schedule:Day Name
  {a95b7438-b43b-465f-842a-fce6982986b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a95b7438-b43b-465f-842a-fce6982986b1}, !- Handle
  Small Office Activity Default Schedule, !- Name
  {ef200881-4dce-4430-971a-52bfcaddb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {207e8286-cf86-4428-b9a5-2ac774a498cc}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {ef200881-4dce-4430-971a-52bfcaddb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {88340b1b-09c9-4005-b92c-4aa871af31e7}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {ef200881-4dce-4430-971a-52bfcaddb8c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f156e7f8-a681-41e7-b68c-49c417f106a8}, !- Handle
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:SubSurface,
  {ce37b153-eed3-494e-94f2-95686626be2e}, !- Handle
  Sub Surface 28,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {42238a64-0b94-40a0-8729-f5db3fab4f1e}, !- Surface Name
  {41aa6491-4a39-4afc-8c2f-485912656b81}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.29062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -5.29062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.01062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.01062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42238a64-0b94-40a0-8729-f5db3fab4f1e}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e084c32b-746a-46d4-85ca-725938d21fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5, 0, 2.35,                          !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 0, 2.35;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {3d10d323-2d9a-49ef-bcfe-f061bac889ef}, !- Handle
  Large Office HtgSetp,                   !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d987fb32-de7f-400c-8587-04736e2dc74a}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {d987fb32-de7f-400c-8587-04736e2dc74a}, !- Handle
  Schedule:Week:Daily {55407cc9-e3a5-4c5d-9246-109f7bdaaf5b}, !- Name
  ,                                       !- Schedule Rendering Name
  {6fd4b032-cf89-43aa-8161-db5ad8cab843}, !- Sunday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Monday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Tuesday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Wednesday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Thursday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Friday Schedule:Day Name
  {58b8c93a-f09b-4592-a971-b78d9d3ac4ff}, !- Saturday Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Holiday Schedule:Day Name
  {bb861f98-57da-4a04-8742-a169b1c5ac8b}, !- SummerDesignDay Schedule:Day Name
  {e6aa09c1-07b6-4c55-9284-95fe8576a827}, !- WinterDesignDay Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- CustomDay1 Schedule:Day Name
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6fd4b032-cf89-43aa-8161-db5ad8cab843}, !- Handle
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {82ddfbfb-c570-488f-ab64-68d5b1ce4508}, !- Handle
  Large Office HtgSetp Default Schedule,  !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {58b8c93a-f09b-4592-a971-b78d9d3ac4ff}, !- Handle
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bb861f98-57da-4a04-8742-a169b1c5ac8b}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e6aa09c1-07b6-4c55-9284-95fe8576a827}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {f2ed31b0-352e-4ddd-85c0-910aeee164de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Construction,
  {ed8618d2-dbe7-4091-96db-2ca3e48bc3b3}, !- Handle
  Air Wall,                               !- Name
  {1e2c3d0e-d4d5-4216-b7aa-de7280e36551}, !- Surface Rendering Name
  {a9f96bfe-05c4-4bfb-aa66-f1ccc3fe6bfb}; !- Layer 1

OS:Material,
  {a9f96bfe-05c4-4bfb-aa66-f1ccc3fe6bfb}, !- Handle
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {3203300b-41d3-4728-a685-65a4ed9b502b}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Constant,
  {9c282353-560f-49e3-b400-a9a4c7cdd301}, !- Handle
  {ca88081d-f3a5-4196-ad04-c551b5541778}, !- Name
  {0021c752-ba42-4600-80b9-60f7a30de1c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0021c752-ba42-4600-80b9-60f7a30de1c0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Surface,
  {8d22bba0-1745-4ac6-b7b6-c53ada2dfc3d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b65e76b-76c9-4ec0-b57c-4338df589ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {100e5880-ce38-48f5-b858-20030cdb54bc}, !- Handle
  Thermal Zone 8 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a500e87-0c03-4301-81be-9fa0838e1723}, !- Zone Air Inlet Port List
  {0765c18e-6c1f-40ac-8265-7a33a806153f}, !- Zone Air Exhaust Port List
  {20a3c3c5-781b-4840-960f-1836058c3855}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f8c5e2f-8a00-4c49-978a-0705ac61a24a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f730fab5-173a-434b-9638-739ee395743a}, !- Handle
  {fab21444-ee51-4698-9f4d-04802a744f5b}, !- Name
  {20a3c3c5-781b-4840-960f-1836058c3855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a3c3c5-781b-4840-960f-1836058c3855}, !- Handle
  {35785b73-78e2-4b29-9660-66a908c1198a}, !- Name
  {100e5880-ce38-48f5-b858-20030cdb54bc}, !- Source Object
  11,                                     !- Outlet Port
  {f730fab5-173a-434b-9638-739ee395743a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a500e87-0c03-4301-81be-9fa0838e1723}, !- Handle
  {8a5d92be-9c31-4dee-9a98-37bbf2b28873}, !- Name
  {100e5880-ce38-48f5-b858-20030cdb54bc}; !- HVAC Component

OS:PortList,
  {0765c18e-6c1f-40ac-8265-7a33a806153f}, !- Handle
  {26b0e173-8c2b-42ab-a1ef-6980ddb2a7ba}, !- Name
  {100e5880-ce38-48f5-b858-20030cdb54bc}; !- HVAC Component

OS:Sizing:Zone,
  {cf755827-969d-458b-8ad1-cd222b318b5c}, !- Handle
  {100e5880-ce38-48f5-b858-20030cdb54bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d96480a1-b94a-4174-9e89-2c2f8d131fd5}, !- Handle
  {e6bbee4d-bc99-47ff-a5d0-a232e598fc32}, !- Name
  {100e5880-ce38-48f5-b858-20030cdb54bc}; !- Thermal Zone

OS:Space,
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Handle
  Thermal Zone 8 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {100e5880-ce38-48f5-b858-20030cdb54bc}; !- Thermal Zone Name

OS:Schedule:Day,
  {37f10057-4c9f-404e-9ffd-76c3af36f4e5}, !- Handle
  Office Bldg Occ Winter Design Day 1,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Year,
  {926f746c-a9cb-453b-8ede-c0fba03775dc}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {daee7aab-4b31-4ba6-959d-bd054249866d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {daee7aab-4b31-4ba6-959d-bd054249866d}, !- Handle
  Schedule:Week:Daily {555ea790-aedb-4a45-8464-09627ee1d541}, !- Name
  ,                                       !- Schedule Rendering Name
  {278657b0-ca88-4534-b95e-c1c33c2310f1}, !- Sunday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Monday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Tuesday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Wednesday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Thursday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Friday Schedule:Day Name
  {98b19dfc-105c-4f9f-b657-6f7b2f0383a1}, !- Saturday Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Holiday Schedule:Day Name
  {64eb0aed-2a3e-4971-a2e0-3bf83cb8bf38}, !- SummerDesignDay Schedule:Day Name
  {9182c408-884d-42cb-aab8-e197e6ce0c04}, !- WinterDesignDay Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- CustomDay1 Schedule:Day Name
  {9458c057-b05e-4bad-b8bd-07486995293d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {278657b0-ca88-4534-b95e-c1c33c2310f1}, !- Handle
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9458c057-b05e-4bad-b8bd-07486995293d}, !- Handle
  Small Office Bldg Occ Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {64eb0aed-2a3e-4971-a2e0-3bf83cb8bf38}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9182c408-884d-42cb-aab8-e197e6ce0c04}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {930d9a3d-9bbe-47a8-8113-aee97a598e0f}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34515ad9-6d2d-474c-9686-5217f17ac124}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5005eeda-7b79-46d4-a01c-7c98c88a54d4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {bfc58841-020b-491c-8640-924cbb247fec}, !- Handle
  OS:Curve:Biquadratic 1,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Schedule:Day,
  {e8791c63-d47b-4e8c-a27d-0273500d3153}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {fcae1eaf-3079-47d8-b973-2e9897fb1b6a}, !- Handle
  OS:Curve:Biquadratic 2,                 !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Material,
  {5b31ac91-dd7d-40fb-aae5-703e28ca884a}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {11411683-5665-4473-8f06-efbe33a107df}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}, !- Handle
  Thermal Zone 1 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b73fa464-1c11-44d6-816b-d802ce6d8091}, !- Zone Air Inlet Port List
  {a5ef2a85-6892-4f70-a81f-95054b2a426a}, !- Zone Air Exhaust Port List
  {68601272-df6b-4354-8671-279136380c95}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e418325-3320-4471-9d44-c0445fbba8f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c00b5803-9d97-42de-8d65-216293bc3fe7}, !- Handle
  {b28b7fee-435c-4091-b237-9b88f90f8c31}, !- Name
  {68601272-df6b-4354-8671-279136380c95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68601272-df6b-4354-8671-279136380c95}, !- Handle
  {2fd68a37-53af-4dbb-919f-f15fd0a02e98}, !- Name
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}, !- Source Object
  11,                                     !- Outlet Port
  {c00b5803-9d97-42de-8d65-216293bc3fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b73fa464-1c11-44d6-816b-d802ce6d8091}, !- Handle
  {2303b70c-2ed3-4be7-9b6d-9e099ed8fb7b}, !- Name
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}; !- HVAC Component

OS:PortList,
  {a5ef2a85-6892-4f70-a81f-95054b2a426a}, !- Handle
  {ec7eb46b-1713-44b6-9fc9-dba5f70b194b}, !- Name
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}; !- HVAC Component

OS:Sizing:Zone,
  {3bdf8df3-b20b-4ae8-9265-6dd39a428f03}, !- Handle
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.11,                                   !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffff670b-23cb-4c52-b31b-bf30dff92ff5}, !- Handle
  {1fb504f8-b4cd-4212-a260-30c905163bdf}, !- Name
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}; !- Thermal Zone

OS:Space,
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Handle
  Thermal Zone 1 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.35,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4520f4b9-6aac-4a4d-b525-9eeb64d996cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4b620f7-e1df-4bde-9104-439b18675a33}; !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {6caa0471-a44a-45d1-be97-add4c588df6a}, !- Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Year,
  {90b51ae5-9b07-4926-a1d1-ba67c388f14c}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d669bb05-15ee-4709-9497-a27eac1478db}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d669bb05-15ee-4709-9497-a27eac1478db}, !- Handle
  Schedule:Week:Daily {99468080-73cd-40f0-a043-92acd3c696e4}, !- Name
  ,                                       !- Schedule Rendering Name
  {bf4cd39e-6fc8-4576-8770-b2e4a5e77f4f}, !- Sunday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Monday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Tuesday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Wednesday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Thursday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Friday Schedule:Day Name
  {a4705e67-c648-41d6-82ca-812edefa2a48}, !- Saturday Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Holiday Schedule:Day Name
  {941be344-981a-4a46-8510-c3fe6cb1b60c}, !- SummerDesignDay Schedule:Day Name
  {7ce32a98-b129-4653-8556-397d4da05e72}, !- WinterDesignDay Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- CustomDay1 Schedule:Day Name
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bf4cd39e-6fc8-4576-8770-b2e4a5e77f4f}, !- Handle
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {088fa71d-1fdb-4943-b9a9-6c7e9af81964}, !- Handle
  Large Office Bldg Occ Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {a4705e67-c648-41d6-82ca-812edefa2a48}, !- Handle
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {941be344-981a-4a46-8510-c3fe6cb1b60c}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7ce32a98-b129-4653-8556-397d4da05e72}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material:NoMass,
  {3b32aa59-e6c4-4961-9e99-b05949382c85}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {4c846600-6f68-430c-ab4f-6a5f07252cd2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5438cc34-3b3e-4319-8f87-e0edca181c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {698c7f4a-2220-4846-9052-092b951dfb21}, !- Handle
  Thermal Zone 5 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dce0ebe-e3b6-4df0-a4c7-0f6fac09bfaa}, !- Zone Air Inlet Port List
  {4ec59cba-7766-4619-9027-668d9755d0ed}, !- Zone Air Exhaust Port List
  {a5cfb8d0-263d-4515-9096-3576a6997206}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2349bd58-b015-40ba-a303-b2bff03bf8e4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3757d9a-2d1a-4dee-a5ce-7f84f3255e78}, !- Handle
  {5bf8ec1d-1770-4dc4-9790-20afbb550bf5}, !- Name
  {a5cfb8d0-263d-4515-9096-3576a6997206}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cfb8d0-263d-4515-9096-3576a6997206}, !- Handle
  {5ec0cc72-4328-43dc-ad2c-55de598ec6fc}, !- Name
  {698c7f4a-2220-4846-9052-092b951dfb21}, !- Source Object
  11,                                     !- Outlet Port
  {a3757d9a-2d1a-4dee-a5ce-7f84f3255e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dce0ebe-e3b6-4df0-a4c7-0f6fac09bfaa}, !- Handle
  {1f486e8b-9189-4c73-8f70-e27bddb88d81}, !- Name
  {698c7f4a-2220-4846-9052-092b951dfb21}; !- HVAC Component

OS:PortList,
  {4ec59cba-7766-4619-9027-668d9755d0ed}, !- Handle
  {b5832723-dc6c-42d1-a841-aed9a5b25c18}, !- Name
  {698c7f4a-2220-4846-9052-092b951dfb21}; !- HVAC Component

OS:Sizing:Zone,
  {03f43d80-0d96-4aef-bfa2-2c6c8d4b1425}, !- Handle
  {698c7f4a-2220-4846-9052-092b951dfb21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f23adb3-f100-4eff-bdc1-00731ebaf64f}, !- Handle
  {7cfe126b-ca7e-4842-8f8c-ea53ad563e19}, !- Name
  {698c7f4a-2220-4846-9052-092b951dfb21}; !- Thermal Zone

OS:Space,
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Handle
  Thermal Zone 5 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.35,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {698c7f4a-2220-4846-9052-092b951dfb21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Construction,
  {fc73d2b9-7119-465b-a152-0f73f3e33a18}, !- Handle
  Interior Floor,                         !- Name
  {c4253e6f-d2fa-4b90-9df2-1f150bd2833f}, !- Surface Rendering Name
  {4106e160-fddf-496c-967d-29ce8fb39a89}, !- Layer 1
  {00b65b6a-2c1b-484b-bf65-f2256c2cd6ad}, !- Layer 2
  {4bdf00ab-496e-49f6-9604-3dd4c9b0e50d}; !- Layer 3

OS:Material,
  {4106e160-fddf-496c-967d-29ce8fb39a89}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {00b65b6a-2c1b-484b-bf65-f2256c2cd6ad}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {4bdf00ab-496e-49f6-9604-3dd4c9b0e50d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Output:Variable,
  {90b77fe2-a2bd-4ca1-93f0-6e17787dfde7}, !- Handle
  {8d866b72-8945-4920-b2dd-3ab1458d9bbc}, !- Name
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Construction,
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Handle
  Exterior Door,                          !- Name
  {e09d87ce-fb2b-4ab8-bc08-051923879717}, !- Surface Rendering Name
  {500d6ff9-8a67-4ece-8b78-19e022732bb8}, !- Layer 1
  {5b60d922-b850-4cb5-a1f2-985b2b829681}; !- Layer 2

OS:Construction,
  {914dd5eb-bacf-4312-9f89-3d21f3788467}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {79b2e363-ef8c-464b-b6cf-863628881c8a}, !- Surface Rendering Name
  {7baceb08-f59a-4e79-9767-337da51a7b82}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7baceb08-f59a-4e79-9767-337da51a7b82}, !- Handle
  Theoretical Glass [197],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Year,
  {a0643784-aaaa-4994-88fa-0cf294c412dd}, !- Handle
  Large Office Bldg Equip,                !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e8da2318-c5bb-4a3f-b421-0ccc5779a291}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e8da2318-c5bb-4a3f-b421-0ccc5779a291}, !- Handle
  Schedule:Week:Daily {127dee1e-cb74-4b24-8e80-17f49d5378b5}, !- Name
  ,                                       !- Schedule Rendering Name
  {652fcd60-8b8b-43be-88b7-6b9da354995c}, !- Sunday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Monday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Tuesday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Wednesday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Thursday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Friday Schedule:Day Name
  {ad518994-7af9-4261-92eb-9a2aa7e413c8}, !- Saturday Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- Holiday Schedule:Day Name
  {de08e2fc-88a3-459d-81eb-313a200c3835}, !- SummerDesignDay Schedule:Day Name
  {34515ad9-6d2d-474c-9686-5217f17ac124}, !- WinterDesignDay Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}, !- CustomDay1 Schedule:Day Name
  {3c04f723-58d5-4128-bb4a-a4fb517661bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {652fcd60-8b8b-43be-88b7-6b9da354995c}, !- Handle
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ad518994-7af9-4261-92eb-9a2aa7e413c8}, !- Handle
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {de08e2fc-88a3-459d-81eb-313a200c3835}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {aee308c5-bcb4-4130-87e0-335767d36280}, !- Handle
  Office Bldg Equip,                      !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d5ee2905-fc70-42fe-8888-9dcce7f5c4c9}; !- Week Schedule Until Date 1

OS:Schedule:Day,
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Construction,
  {74f7a024-399e-428b-9c9f-26b9c9cc0a30}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {5f47e383-32fa-44f3-8123-b35db4623039}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {fc2bdd70-aa59-43d4-a258-d86a73572e23}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:Material,
  {fc2bdd70-aa59-43d4-a258-d86a73572e23}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Output:Variable,
  {6d2a5148-e2b7-4598-979e-720d729a6fbf}, !- Handle
  {699f75b5-97f9-4a17-8f28-15cb72380442}, !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:SubSurface,
  {1c9e5bb1-3a8c-40d2-8f67-6023cf1ef8db}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {8b9174df-a0f8-44cb-a608-9d758833c3e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9174df-a0f8-44cb-a608-9d758833c3e7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {4a13c1cc-04c0-4a66-bf3a-a772f70f56b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4a13c1cc-04c0-4a66-bf3a-a772f70f56b1}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Surface,
  {7c715e87-9454-41b9-b5e8-33318bb0a544}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2415a62c-4e9c-4702-9436-6a6d8919c0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {71c02327-e6c4-4cb4-907c-f55b9c37ae42}, !- Handle
  TAIPEI Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Surface,
  {c3309524-5c54-4db0-ae27-4282b9e23166}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {25298b59-b6c6-4d8c-87ff-68bc4b9ba322}, !- Handle
  Small Office HtgSetp,                   !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d25507e6-f601-49f3-a091-3eeaed478877}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d25507e6-f601-49f3-a091-3eeaed478877}, !- Handle
  Schedule:Week:Daily {b0616fe0-d697-47a4-84ea-4e1ad869cd34}, !- Name
  ,                                       !- Schedule Rendering Name
  {e3ff7637-b223-41c4-bb78-b87dde57b662}, !- Sunday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Monday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Tuesday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Wednesday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Thursday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Friday Schedule:Day Name
  {5960d243-0e1a-4b88-9afc-8747b09f6893}, !- Saturday Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- Holiday Schedule:Day Name
  {e7f97bab-334d-46ad-a298-661cd2958f6f}, !- SummerDesignDay Schedule:Day Name
  {583ba8c3-37b8-4ed9-bd3e-083aa0c60573}, !- WinterDesignDay Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}, !- CustomDay1 Schedule:Day Name
  {da7ebcb5-d4e5-4d17-b616-8f410490536e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e3ff7637-b223-41c4-bb78-b87dde57b662}, !- Handle
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5960d243-0e1a-4b88-9afc-8747b09f6893}, !- Handle
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {583ba8c3-37b8-4ed9-bd3e-083aa0c60573}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {4ad44a70-5921-469a-badd-5dd25ab14c01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {62da86bd-9656-4523-a8c9-c9c7e14fa011}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Construction,
  {de8969db-e416-44ed-9edc-a2f518e38c7b}, !- Handle
  Interior Ceiling,                       !- Name
  {4eda91f5-d7e4-4034-9f53-9dba591d0b5f}, !- Surface Rendering Name
  {4bdf00ab-496e-49f6-9604-3dd4c9b0e50d}, !- Layer 1
  {00b65b6a-2c1b-484b-bf65-f2256c2cd6ad}, !- Layer 2
  {4106e160-fddf-496c-967d-29ce8fb39a89}; !- Layer 3

OS:SubSurface,
  {41aa6491-4a39-4afc-8c2f-485912656b81}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {e084c32b-746a-46d4-85ca-725938d21fd1}, !- Surface Name
  {ce37b153-eed3-494e-94f2-95686626be2e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e084c32b-746a-46d4-85ca-725938d21fd1}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42238a64-0b94-40a0-8729-f5db3fab4f1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {5196f333-fbbc-46e6-8fb2-1804b0991fed}, !- Handle
  Large Office ClgSetp,                   !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fb5fcb1d-0d32-4999-9d33-89594111eb63}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {fb5fcb1d-0d32-4999-9d33-89594111eb63}, !- Handle
  Schedule:Week:Daily {b394558d-a996-4e82-af8f-b9ed9fefa54f}, !- Name
  ,                                       !- Schedule Rendering Name
  {f156e7f8-a681-41e7-b68c-49c417f106a8}, !- Sunday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Monday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Tuesday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Wednesday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Thursday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Friday Schedule:Day Name
  {69fd05fa-06da-42a9-9cd4-6372a60085b3}, !- Saturday Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Holiday Schedule:Day Name
  {0146d458-fde9-4a59-a8e1-c8e231f7aa7a}, !- SummerDesignDay Schedule:Day Name
  {0219c3b4-6377-4df2-baa0-2aaf21d100e2}, !- WinterDesignDay Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- CustomDay1 Schedule:Day Name
  {2cc56796-c8ec-4c8b-839d-08cd29240639}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2cc56796-c8ec-4c8b-839d-08cd29240639}, !- Handle
  Large Office ClgSetp Default Schedule,  !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0146d458-fde9-4a59-a8e1-c8e231f7aa7a}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0219c3b4-6377-4df2-baa0-2aaf21d100e2}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {f9ad8b80-f4d9-42d2-8042-57542050b503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Surface,
  {6a0a29f3-fb60-45d3-8c8f-e3f6dbe63ea8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0223480-0d9d-4978-a50c-8a0ee0e541a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ce7af1-1099-48bb-8b01-737bb99655b9}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {fc73d2b9-7119-465b-a152-0f73f3e33a18}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa89c88-9d22-4913-9015-e993966a05fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {5098c214-6a66-45fd-8053-f00a2b0b66f6}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {aaa89c88-9d22-4913-9015-e993966a05fe}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {de8969db-e416-44ed-9edc-a2f518e38c7b}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ce7af1-1099-48bb-8b01-737bb99655b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}, !- Handle
  Thermal Zone 6 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b8a4763-97b3-436b-bb23-817c2dab0af7}, !- Zone Air Inlet Port List
  {3f958c42-becc-49f8-b40e-49fba97d6151}, !- Zone Air Exhaust Port List
  {65a1fc55-926a-425d-96c2-27a7728aac6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7accf89d-d46b-4931-a8ca-8fe40ca9f137}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a00b1202-e5b8-4d8b-9a15-d0f4ec6d840e}, !- Handle
  {512914c6-c40d-4ea0-83ff-22a68cc278cc}, !- Name
  {65a1fc55-926a-425d-96c2-27a7728aac6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65a1fc55-926a-425d-96c2-27a7728aac6d}, !- Handle
  {9990dcaf-99cf-4a71-93f7-44e4cbe4e009}, !- Name
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}, !- Source Object
  11,                                     !- Outlet Port
  {a00b1202-e5b8-4d8b-9a15-d0f4ec6d840e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b8a4763-97b3-436b-bb23-817c2dab0af7}, !- Handle
  {183f1c14-f4c3-447d-b61f-e7ca4b573509}, !- Name
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}; !- HVAC Component

OS:PortList,
  {3f958c42-becc-49f8-b40e-49fba97d6151}, !- Handle
  {242f46a0-3dd0-4cd3-a6a6-f6265ce61a69}, !- Name
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}; !- HVAC Component

OS:Sizing:Zone,
  {76f87678-f502-482b-9c1d-55d7c5cdfe9a}, !- Handle
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b974c2c8-c4d7-458d-8987-61136228bbdc}, !- Handle
  {cc16c81c-6dd2-4982-a828-27599316e1e7}, !- Name
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}; !- Thermal Zone

OS:Space,
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Handle
  Thermal Zone 6 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.35,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8e697e4-b9cf-411c-ad6c-2a8af4757381}; !- Thermal Zone Name

OS:Schedule:Day,
  {1e74f56f-3eda-4dc5-808d-de191f4c7607}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction,
  {885839c9-3f1d-468d-83bd-00c35a3b1fbb}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {47816c48-d1ed-418d-ad75-62a44421fd9d}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {5dc0aed5-2b7f-4cc9-856d-a2105ae50a67}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:Material,
  {5dc0aed5-2b7f-4cc9-856d-a2105ae50a67}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:SubSurface,
  {4ed6a6b4-9ffd-4bdf-b898-4abee258a69b}, !- Handle
  Sub Surface 11,                         !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {edcbc92c-04b1-4996-af16-ebdb9de1b7ec}, !- Surface Name
  {7b4e157f-dd38-474e-b6b2-91306dbe74c0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcbc92c-04b1-4996-af16-ebdb9de1b7ec}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407c6ba2-5b85-42e3-937a-7f733cd295e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {012cb17c-71a9-4f3e-a4cc-9b81190a8fa4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Output:Variable,
  {ff5dd156-23a4-466a-be1b-5324af452506}, !- Handle
  {5e1fd879-adfb-4f6e-85ff-632ae4314493}, !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Schedule:Day,
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {301b36d2-0cf9-4077-bb90-15fb4d9a4022}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Construction,
  {e7ea397a-7e39-4350-a982-f2afa94216b7}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {67c7234f-647e-4ad0-a8a5-c71f7a6cfc89}, !- Surface Rendering Name
  {ad7c16a1-79d7-4ea7-8fe1-1991c0ff20d4}, !- Layer 1
  {3b32aa59-e6c4-4961-9e99-b05949382c85}; !- Layer 2

OS:Material,
  {ad7c16a1-79d7-4ea7-8fe1-1991c0ff20d4}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Schedule:Day,
  {d14d2d09-974c-462c-a85a-2f6489003ad5}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4a5a520-34b7-42d7-bdb3-a811f5a738d1}, !- Handle
  Office Bldg Occ Summer Design Day,      !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Surface,
  {1c704f27-0f4c-472e-8188-dc576f4b57f1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b2ece9-2b7d-4f7b-acf5-277d14aa84b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {5a4b437a-f018-4554-901e-deaf5cacb188}, !- Handle
  {3c0d7d00-ee1a-4f5d-af0c-933a620a5d74}, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:SubSurface,
  {bdf402e7-0682-400e-a59d-0e78262ba5cc}, !- Handle
  Sub Surface 7,                          !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {18b62203-7810-48e0-8589-e133e573ccf6}, !- Surface Name
  {92e71385-a9a7-4f95-b427-a7251dd31a5e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b62203-7810-48e0-8589-e133e573ccf6}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892a32b5-fb35-418e-9365-8772c7645b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Glazing,
  {15e4650a-61d0-47e8-b6ce-ec2f780b8410}, !- Handle
  Theoretical Glass [221],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {5f95a35b-513f-466b-acd3-6c28a6123610}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -1.58001051937467, 2.35,         !- X,Y,Z Vertex 1 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.58001051937467, 2.35;             !- X,Y,Z Vertex 4 {m}

OS:Material,
  {f40060a5-abde-4782-b756-c1324d62c869}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {23da892a-10a0-4598-b6ab-abd534ea89fe}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Year,
  {d342e42b-7730-4a11-8ba9-102c9988e408}, !- Handle
  Office Bldg Light,                      !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {369a6ac1-66fe-4d33-a758-fcc24da7ea91}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {369a6ac1-66fe-4d33-a758-fcc24da7ea91}, !- Handle
  Schedule:Week:Daily {9291908f-cac5-4ea4-ab83-896e6d61c45b}, !- Name
  ,                                       !- Schedule Rendering Name
  {3db8cdda-750d-4704-ae43-042f0288ef66}, !- Sunday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Monday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Tuesday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Wednesday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Thursday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Friday Schedule:Day Name
  {f5d4645e-f246-4272-855c-ab41069618f4}, !- Saturday Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Holiday Schedule:Day Name
  {9a3d7d35-1b06-42a5-94b6-21b687469873}, !- SummerDesignDay Schedule:Day Name
  {930d9a3d-9bbe-47a8-8113-aee97a598e0f}, !- WinterDesignDay Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- CustomDay1 Schedule:Day Name
  {fed43b46-0e79-4a04-844f-cb8864e72433}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fed43b46-0e79-4a04-844f-cb8864e72433}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {f5d4645e-f246-4272-855c-ab41069618f4}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9a3d7d35-1b06-42a5-94b6-21b687469873}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Week,
  {5e0d71e7-ec23-463e-8edc-0c67a8286039}, !- Handle
  Schedule:Week:Daily {d5c2a9fc-26fd-4980-b5d6-01faef85e7a5}, !- Name
  ,                                       !- Schedule Rendering Name
  {135b5d44-447d-4a52-b7b2-c515a4d0bf25}, !- Sunday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Monday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Tuesday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Wednesday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Thursday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Friday Schedule:Day Name
  {3dcb584d-d233-453e-be32-bfa24f5a40e7}, !- Saturday Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Holiday Schedule:Day Name
  {488ef375-a43a-4627-8d0f-8faca8f1b0da}, !- SummerDesignDay Schedule:Day Name
  {69d73a4c-159f-49c8-9b80-daa941047635}, !- WinterDesignDay Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- CustomDay1 Schedule:Day Name
  {887b213a-0c83-4412-965f-a3d2ac222aee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {135b5d44-447d-4a52-b7b2-c515a4d0bf25}, !- Handle
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {887b213a-0c83-4412-965f-a3d2ac222aee}, !- Handle
  Office Infil Quarter On Default Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3dcb584d-d233-453e-be32-bfa24f5a40e7}, !- Handle
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {488ef375-a43a-4627-8d0f-8faca8f1b0da}, !- Handle
  Office Infil Quarter On Summer Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {69d73a4c-159f-49c8-9b80-daa941047635}, !- Handle
  Office Infil Quarter On Winter Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Surface,
  {7d153735-4841-4c0f-bbcd-182f2695827a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {5e00fb0f-7e71-45db-81d1-28edcb39fd01}, !- Handle
  {ff1468a2-54a6-4835-9158-54d3251e2034}, !- Name
  {5005eeda-7b79-46d4-a01c-7c98c88a54d4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {72faba2c-0314-44f6-80bc-38bd5884bf44}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Construction,
  {5c25d476-9a0e-4e9d-8bbb-b1d9e50b7844}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {3a00d674-aba6-461f-bef1-45e5beecd3f1}, !- Surface Rendering Name
  {23da892a-10a0-4598-b6ab-abd534ea89fe}, !- Layer 1
  {5b31ac91-dd7d-40fb-aae5-703e28ca884a}, !- Layer 2
  {efa18e7c-a14f-4aa0-92a4-68422f719bab}; !- Layer 3

OS:Material,
  {efa18e7c-a14f-4aa0-92a4-68422f719bab}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4e537e17-747d-49b5-95f6-61a495450739}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {742f05a8-0e31-4ce3-9b18-9e45c2fca360}, !- Surface Rendering Name
  {1a45b3b4-59aa-4d14-8066-727bbac4d48d}, !- Layer 1
  {a68d2857-a18c-4c3b-9e5d-48831a89874d}, !- Layer 2
  {efa18e7c-a14f-4aa0-92a4-68422f719bab}; !- Layer 3

OS:Material,
  {a68d2857-a18c-4c3b-9e5d-48831a89874d}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {f79db228-1a79-44cb-a093-58c3ddda6572}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SubSurface,
  {8b1c86c7-916b-498d-ae16-c1f854690d03}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {26da6c18-7543-4367-96cb-c5b675c2fc1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26da6c18-7543-4367-96cb-c5b675c2fc1b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {d11b37df-0f18-44c7-9b70-6333f7ccde8e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:Schedule:Day,
  {f9173621-ae78-4619-96a2-7c462ce7fab9}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Handle
  Large Office Infil Quarter On Default Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:WindowProperty:FrameAndDivider,
  {efbbbb15-25e9-4533-bf42-deb7ed0e2caf}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

OS:Schedule:Day,
  {b1ddee9c-20ee-4c89-b1db-cf79bc085c40}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3ef2b2db-c4e4-477e-b6e0-57004416d5c3}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Week,
  {6e7ef590-1d3b-484c-bcad-83943bf2f230}, !- Handle
  Schedule:Week:Daily {39160821-3ba8-47ae-8da1-ed05cf466fab}, !- Name
  ,                                       !- Schedule Rendering Name
  {87bc5275-cf31-4258-956a-540af02c2f2a}, !- Sunday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Monday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Tuesday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Wednesday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Thursday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Friday Schedule:Day Name
  {6caa0471-a44a-45d1-be97-add4c588df6a}, !- Saturday Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- Holiday Schedule:Day Name
  {e8791c63-d47b-4e8c-a27d-0273500d3153}, !- SummerDesignDay Schedule:Day Name
  {7e5258a9-da04-4066-8620-1a4c45f66033}, !- WinterDesignDay Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}, !- CustomDay1 Schedule:Day Name
  {820266fa-2bfc-4692-b80d-e4bc627816da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {87bc5275-cf31-4258-956a-540af02c2f2a}, !- Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e5258a9-da04-4066-8620-1a4c45f66033}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Surface,
  {5bf15368-5b6b-4b09-92bb-10a044070a77}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc60f938-8c74-48a8-8bc7-a6d8f140288f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef7c0f3-fd98-4561-84d8-0a29aceae0e7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {7b443b67-1b57-416f-b649-669d7faa970d}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {4a13c1cc-04c0-4a66-bf3a-a772f70f56b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Surface,
  {8d2755f9-e49f-4873-813b-6757be94860c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1239885-d021-4dae-8152-5bd4349fc1a5}, !- Handle
  Thermal Zone 4 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f3cd520-41da-4ef6-9c55-2ee2e2aeef36}, !- Zone Air Inlet Port List
  {1d8e9511-82db-4ed8-ba4f-c4314ae649c1}, !- Zone Air Exhaust Port List
  {fc105fdf-d839-446d-a74c-aa442095d948}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2af1f2ae-27ad-4e95-b4fe-a9a8c6422bcd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62558d46-3790-4501-acb5-268f6d75a2db}, !- Handle
  {9e1f3ced-b728-44e6-b577-11b397898d39}, !- Name
  {fc105fdf-d839-446d-a74c-aa442095d948}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc105fdf-d839-446d-a74c-aa442095d948}, !- Handle
  {944bb8b2-57af-4440-8e24-4780b15fc468}, !- Name
  {e1239885-d021-4dae-8152-5bd4349fc1a5}, !- Source Object
  11,                                     !- Outlet Port
  {62558d46-3790-4501-acb5-268f6d75a2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f3cd520-41da-4ef6-9c55-2ee2e2aeef36}, !- Handle
  {5ae5f3b7-1df5-4c91-9ed2-9c31988ad370}, !- Name
  {e1239885-d021-4dae-8152-5bd4349fc1a5}; !- HVAC Component

OS:PortList,
  {1d8e9511-82db-4ed8-ba4f-c4314ae649c1}, !- Handle
  {eecc5a9f-1af0-4f57-9a24-366ec520b921}, !- Name
  {e1239885-d021-4dae-8152-5bd4349fc1a5}; !- HVAC Component

OS:Sizing:Zone,
  {9fedbca0-bc19-4016-bc63-46b90a68dd59}, !- Handle
  {e1239885-d021-4dae-8152-5bd4349fc1a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d04e0297-9355-4575-9298-873cc6289c4f}, !- Handle
  {00d96fdb-cc92-4269-ab42-51583acf5e58}, !- Name
  {e1239885-d021-4dae-8152-5bd4349fc1a5}; !- Thermal Zone

OS:Space,
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Handle
  Thermal Zone 4 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.7,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1239885-d021-4dae-8152-5bd4349fc1a5}; !- Thermal Zone Name

OS:SizingPeriod:DesignDay,
  {ba56fe6b-5bd5-435f-a19b-b965b3e8965f}, !- Handle
  TAIPEI Ann Clg .4% Condns WB=>MDB,      !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  28,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Taub {dimensionless}
  1.93;                                   !- ASHRAE Taud {dimensionless}

OS:Surface,
  {154844a0-913b-4742-9b86-a70be8d279ca}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7e65a3-33dc-4c51-93ab-e4daea23dee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {442c4843-f7b2-4312-92e2-429d0108b27e}, !- Handle
  Schedule:Week:Daily {87d2601b-bbe5-4941-a7bb-0d8d46c27e15}, !- Name
  ,                                       !- Schedule Rendering Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Sunday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Monday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Tuesday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Wednesday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Thursday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Friday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Saturday Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- Holiday Schedule:Day Name
  {443811c5-e236-4bc5-bab9-164ce9087b59}, !- SummerDesignDay Schedule:Day Name
  {7b443b67-1b57-416f-b649-669d7faa970d}, !- WinterDesignDay Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}, !- CustomDay1 Schedule:Day Name
  {a959d34e-1e35-4239-bf95-fbd2cc73dd1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {443811c5-e236-4bc5-bab9-164ce9087b59}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {4a13c1cc-04c0-4a66-bf3a-a772f70f56b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Surface,
  {a2d2ec45-7508-4d4a-8023-c32c5b77dbdb}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {5660dd3a-4d0b-4570-9b75-317c421cc01e}, !- Handle
  Office Infil Quarter On,                !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5e0d71e7-ec23-463e-8edc-0c67a8286039}; !- Week Schedule Until Date 1

OS:SubSurface,
  {0e87ec1f-c21c-4e75-a563-57a176a76334}, !- Handle
  Sub Surface 15,                         !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {7c715e87-9454-41b9-b5e8-33318bb0a544}, !- Surface Name
  {fad3e886-452c-47f0-aca1-d112a8cfc748}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {65744726-f535-4f5b-9b60-4aaf055b47f1}, !- Handle
  Small Office Activity,                  !- Name
  {ef200881-4dce-4430-971a-52bfcaddb8c8}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {966a9838-8c3f-4b1b-bb0a-1102c30dfd87}; !- Week Schedule Until Date 1

OS:Surface,
  {44014fef-e839-41f7-afa3-bc06144ed4b5}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7731e6a8-06b7-4447-8dd1-00df065643f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a56be7-4fea-474b-9d30-818e2e896ff2}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e7ea397a-7e39-4350-a982-f2afa94216b7}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {942d26c5-cd77-44f7-9a00-28c0b22efd6f}, !- Handle
  Large Office Activity,                  !- Name
  {4a13c1cc-04c0-4a66-bf3a-a772f70f56b1}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {442c4843-f7b2-4312-92e2-429d0108b27e}; !- Week Schedule Until Date 1

OS:Material,
  {a73ce7be-d97c-4f69-b645-0ebdd2638eb5}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:SubSurface,
  {7adb65a9-417d-42d6-82af-1b79b2cd2cdf}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {9a637610-d3f4-4f7c-a261-87d48e992c4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a637610-d3f4-4f7c-a261-87d48e992c4d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b737caf1-5b57-4fd8-a06c-4b291668dd01}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac9e7f0-e5ee-4290-b592-dc0ea5713b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 0, 2.35,                            !- X,Y,Z Vertex 1 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 2.35;                         !- X,Y,Z Vertex 4 {m}

OS:Material,
  {b5fd4490-644a-4c5f-983c-0966ac3a5528}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {4cf59427-80a4-43b4-83e2-86bd90708944}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -1.58001051937467, 2.35,         !- X,Y,Z Vertex 1 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.58001051937467, 2.35;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2cdda4d-7ffd-4126-a83b-25e2403b6fb8}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138a13ab-593f-4caa-beaf-a093ffc9aff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {7a662695-d80f-4665-907e-59038988f794}, !- Handle
  Schedule:Week:Daily {12f4cb27-4ba4-41fb-8844-5ae25ad06995}, !- Name
  ,                                       !- Schedule Rendering Name
  {62da86bd-9656-4523-a8c9-c9c7e14fa011}, !- Sunday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Monday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Tuesday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Wednesday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Thursday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Friday Schedule:Day Name
  {fbad3b30-60e3-4722-b83f-705d54094c6c}, !- Saturday Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- Holiday Schedule:Day Name
  {d36f9bb4-e53f-4f44-8314-2f654e72f05c}, !- SummerDesignDay Schedule:Day Name
  {f7816a73-6dd2-47e6-aa53-af0e625498e0}, !- WinterDesignDay Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}, !- CustomDay1 Schedule:Day Name
  {05f546d3-ec45-4c1e-ac56-c4735c65a3a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fbad3b30-60e3-4722-b83f-705d54094c6c}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:SubSurface,
  {ed5ceec0-3539-4603-9482-77b7d4cce53a}, !- Handle
  Sub Surface 26,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {c00ed8e7-314d-4088-9591-926dc0a7eaa3}, !- Surface Name
  {da1f46c2-242f-4437-8e36-cc31c47175b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -1.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ed8e7-314d-4088-9591-926dc0a7eaa3}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  {ea83a23d-da45-4276-a3d7-0920b5c3cb1a}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d547ec0-0f3b-442a-81f4-8262ae2b16ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.5, 0, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ea83a23d-da45-4276-a3d7-0920b5c3cb1a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Reversed, !- Name
  {172699f3-0ef4-4c6e-ab33-af3538ddfc91}, !- Surface Rendering Name
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}, !- Layer 1
  {c5237988-df87-46c2-a281-476fdfead5d1}, !- Layer 2
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 3
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}; !- Layer 4

OS:Surface,
  {4319abe5-4eb7-4175-b369-7d5cf0f8b721}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c239768f-cbea-4f88-b802-156628dde6a8}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 2.35;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {a81ee6fe-eb02-45f0-9d6a-a8ad796e2294}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {acddef03-c7e5-412d-8535-dfa71627cf5f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {df39fe9d-a708-4236-9f14-bae54d041b99}, !- Handle
  {cb33b675-deb7-4cea-9dde-95a2988bab1c}, !- Name
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Surface,
  {e8d7e671-5e46-4e6f-bfd7-29c2f8645d34}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ab6f1e-aa63-4ec7-a211-a5de832063c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2d7208-9d34-431c-8b24-5d0ccfe63972}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {98d8ac2f-f809-4977-b2d9-404e934ebd8f}, !- Handle
  OS:Curve:Quadratic 2,                   !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Schedule:Year,
  {87add69d-351f-4633-8e70-c3861d382f39}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d81f69d2-2fd7-42d2-aa52-61284e18382f}; !- Week Schedule Until Date 1

OS:SizingPeriod:DesignDay,
  {cdd2f3f9-042e-41bd-a04d-1214e416a9ba}, !- Handle
  TAIPEI Ann Htg 99.6% Condns DB,         !- Name
  9,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ScheduleTypeLimits,
  {1450bace-7dcd-4d5a-b465-64e8e1455b9b}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Week,
  {db928a80-7cb4-47e4-ba95-808aa9f327e8}, !- Handle
  Schedule:Week:Daily {ace482c2-7a1c-40f0-a419-c8555bcb6286}, !- Name
  ,                                       !- Schedule Rendering Name
  {3c1f6332-fd3b-459f-b3fd-ffa460e48cf6}, !- Sunday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Monday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Tuesday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Wednesday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Thursday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Friday Schedule:Day Name
  {f79db228-1a79-44cb-a093-58c3ddda6572}, !- Saturday Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Holiday Schedule:Day Name
  {d4a5a520-34b7-42d7-bdb3-a811f5a738d1}, !- SummerDesignDay Schedule:Day Name
  {c13fc326-491f-4ad8-b788-61a4ecc20306}, !- WinterDesignDay Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- CustomDay1 Schedule:Day Name
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3c1f6332-fd3b-459f-b3fd-ffa460e48cf6}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e4b64d4-0ec1-4f6d-a76a-7ac44a127a4b}, !- Handle
  Office Bldg Occ Default Schedule,       !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {c13fc326-491f-4ad8-b788-61a4ecc20306}, !- Handle
  Office Bldg Occ Winter Design Day,      !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {0981ec56-bf89-47ba-9563-b28f3b64ce6d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e1c2b8-613d-4693-90de-42083efac314}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ea4b16-e604-4aed-a504-6924be491e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}, !- Handle
  Thermal Zone 9 Thermal Zone Thermal Zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7d6b707-1f28-435c-8424-88e09a79398e}, !- Zone Air Inlet Port List
  {e09d83eb-131e-4aed-825d-af663cae76b2}, !- Zone Air Exhaust Port List
  {9af8d9c2-c45b-4ed8-80ba-496d665757d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4445759a-b8d7-4c7c-b4eb-cd27f19c35d6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {778c5e53-b12d-4320-94d8-ee0c72b7ae1e}, !- Handle
  {ef9d7166-9585-44a5-9332-293ffaf1b426}, !- Name
  {9af8d9c2-c45b-4ed8-80ba-496d665757d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9af8d9c2-c45b-4ed8-80ba-496d665757d4}, !- Handle
  {18b53c43-7458-45aa-897d-2c7d75061e81}, !- Name
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}, !- Source Object
  11,                                     !- Outlet Port
  {778c5e53-b12d-4320-94d8-ee0c72b7ae1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7d6b707-1f28-435c-8424-88e09a79398e}, !- Handle
  {06a0414a-6c70-467f-91be-231bed837600}, !- Name
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}; !- HVAC Component

OS:PortList,
  {e09d83eb-131e-4aed-825d-af663cae76b2}, !- Handle
  {4c9fb7c2-93ed-4055-b0f2-ec7707eed556}, !- Name
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}; !- HVAC Component

OS:Sizing:Zone,
  {213b71f3-97dd-4f12-8088-2b506153790c}, !- Handle
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50ff5c54-13ee-4046-a706-8275b3d1a575}, !- Handle
  {b0a7c7bd-551a-46f6-9020-617c5645b653}, !- Name
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}; !- Thermal Zone

OS:Space,
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Handle
  Thermal Zone 9 Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1516e6f-d567-4cd4-8b4b-6e190b601be8}; !- Thermal Zone Name

OS:Surface,
  {27b4c3a7-b0be-4d49-bbbf-6bb8809c93cb}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {e7ea397a-7e39-4350-a982-f2afa94216b7}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {efec8f1a-51a5-4a8d-b388-f346cf88f527}, !- Handle
  Office Misc Occ,                        !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2ae41c55-1566-41d3-94c5-9fdfe43a5e53}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2ae41c55-1566-41d3-94c5-9fdfe43a5e53}, !- Handle
  Schedule:Week:Daily {9ed2671f-467b-480c-bfa0-b1898098b9e5}, !- Name
  ,                                       !- Schedule Rendering Name
  {77606599-16e7-4d39-934c-5dba04d4fc84}, !- Sunday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Monday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Tuesday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Wednesday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Thursday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Friday Schedule:Day Name
  {5d5421b2-7c13-4f22-a930-e7f3797e2ea3}, !- Saturday Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Holiday Schedule:Day Name
  {2fac6787-311e-43d5-b2b8-2036aff52722}, !- SummerDesignDay Schedule:Day Name
  {37f10057-4c9f-404e-9ffd-76c3af36f4e5}, !- WinterDesignDay Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- CustomDay1 Schedule:Day Name
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {77606599-16e7-4d39-934c-5dba04d4fc84}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9a5c378-d2c1-4b68-80a4-0dd445b2514f}, !- Handle
  Office Bldg Occ Default Schedule 1,     !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {5d5421b2-7c13-4f22-a930-e7f3797e2ea3}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2fac6787-311e-43d5-b2b8-2036aff52722}, !- Handle
  Office Bldg Occ Summer Design Day 1,    !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:SizingPeriod:DesignDay,
  {799c23bd-5b4c-4e46-bbda-2c1ae274716d}, !- Handle
  TAIPEI Ann Clg .4% Condns DB=>MWB,      !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Taub {dimensionless}
  1.93;                                   !- ASHRAE Taud {dimensionless}

OS:Surface,
  {d24d67e3-32fa-4c9d-b5d6-2a6c39e6b6c2}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb1a956-54b8-4823-8e48-8431ea56a646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567019d0-aa7c-4ef0-a631-e54f6c3cb81f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e7ea397a-7e39-4350-a982-f2afa94216b7}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb1a956-54b8-4823-8e48-8431ea56a646}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d24d67e3-32fa-4c9d-b5d6-2a6c39e6b6c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5, 0, 2.35,                          !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 0, 2.35;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da1f46c2-242f-4437-8e36-cc31c47175b4}, !- Handle
  Sub Surface 17,                         !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {3d547ec0-0f3b-442a-81f4-8262ae2b16ae}, !- Surface Name
  {ed5ceec0-3539-4603-9482-77b7d4cce53a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d547ec0-0f3b-442a-81f4-8262ae2b16ae}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00ed8e7-314d-4088-9591-926dc0a7eaa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7731e6a8-06b7-4447-8dd1-00df065643f5}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {87493859-25cf-4824-bc36-5fcb8cad565d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44014fef-e839-41f7-afa3-bc06144ed4b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5438cc34-3b3e-4319-8f87-e0edca181c06}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c846600-6f68-430c-ab4f-6a5f07252cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {cca78141-7767-4201-b8f7-c7f4ee90a2ba}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Construction,
  {f40dd968-b6ff-4cb4-81c3-7bb034582cbb}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {e0b9b9dd-96a0-4909-8eb9-5e48b73b1678}, !- Surface Rendering Name
  {23da892a-10a0-4598-b6ab-abd534ea89fe}, !- Layer 1
  {47d0d2e8-3aac-4015-8a99-1d2f12a9c59d}, !- Layer 2
  {efa18e7c-a14f-4aa0-92a4-68422f719bab}; !- Layer 3

OS:Material,
  {47d0d2e8-3aac-4015-8a99-1d2f12a9c59d}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa1fc2b8-0c45-4be6-b664-43d79058daa5}, !- Handle
  Interior Partition,                     !- Name
  {3cbb7b3f-ea68-432c-ad20-e7dbfcc827c3}, !- Surface Rendering Name
  {f136b124-1ef5-4fe6-bdb2-b719be14a15c}; !- Layer 1

OS:Schedule:Week,
  {43fb5cd5-7cd4-4469-8895-aa3f03caa102}, !- Handle
  Schedule:Week:Daily {91a5bc4b-9b1a-46f1-9637-07b7d8726ef5}, !- Name
  ,                                       !- Schedule Rendering Name
  {f9173621-ae78-4619-96a2-7c462ce7fab9}, !- Sunday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Monday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Tuesday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Wednesday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Thursday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Friday Schedule:Day Name
  {1e74f56f-3eda-4dc5-808d-de191f4c7607}, !- Saturday Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- Holiday Schedule:Day Name
  {8d3006f4-2ff9-433c-918c-6bab46fcbf86}, !- SummerDesignDay Schedule:Day Name
  {3ef2b2db-c4e4-477e-b6e0-57004416d5c3}, !- WinterDesignDay Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}, !- CustomDay1 Schedule:Day Name
  {ec6e53d3-51c8-4014-922b-3e0728770960}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8d3006f4-2ff9-433c-918c-6bab46fcbf86}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ConvergenceLimits,
  {1571a2f1-e5f2-4772-b01b-56d4102f7ce8}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SubSurface,
  {fee1ae94-0449-4ed8-ad96-142aa652dd1b}, !- Handle
  Sub Surface 22,                         !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {28ea4b16-e604-4aed-a504-6924be491e42}, !- Surface Name
  {1e39385e-5324-44a8-93dc-03e2926ec0d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -8.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ea4b16-e604-4aed-a504-6924be491e42}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e1c2b8-613d-4693-90de-42083efac314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 0, 2.35,                            !- X,Y,Z Vertex 1 {m}
  -7, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 2.35;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {c1f9ab88-97a2-438f-95ae-b63b845ec49d}, !- Handle
  Schedule:Week:Daily {e1d8ca97-1bd9-4e0b-a3e6-33fa4e6492b1}, !- Name
  ,                                       !- Schedule Rendering Name
  {3203300b-41d3-4728-a685-65a4ed9b502b}, !- Sunday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Monday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Tuesday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Wednesday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Thursday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Friday Schedule:Day Name
  {301b36d2-0cf9-4077-bb90-15fb4d9a4022}, !- Saturday Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Holiday Schedule:Day Name
  {7c646381-6d3e-44e5-8c25-4b5d81e446d0}, !- SummerDesignDay Schedule:Day Name
  {72faba2c-0314-44f6-80bc-38bd5884bf44}, !- WinterDesignDay Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- CustomDay1 Schedule:Day Name
  {76cd2810-8689-4769-8e0d-33768dc697c4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {76cd2810-8689-4769-8e0d-33768dc697c4}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7c646381-6d3e-44e5-8c25-4b5d81e446d0}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Construction,
  {11e887fc-9e04-4605-b35b-298f9463f402}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {54683dec-2c6d-489b-959e-c9d386bb1db6}, !- Surface Rendering Name
  {23da892a-10a0-4598-b6ab-abd534ea89fe}, !- Layer 1
  {8af85002-5c94-42e3-b69e-26e2cfd96267}, !- Layer 2
  {efa18e7c-a14f-4aa0-92a4-68422f719bab}; !- Layer 3

OS:Material,
  {8af85002-5c94-42e3-b69e-26e2cfd96267}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {e132352d-d0fd-4dcd-8bef-0c35fac65ec3}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e8a7fd-d313-46fb-b561-619f259ceff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc60f938-8c74-48a8-8bc7-a6d8f140288f}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf15368-5b6b-4b09-92bb-10a044070a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e39385e-5324-44a8-93dc-03e2926ec0d1}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {00e1c2b8-613d-4693-90de-42083efac314}, !- Surface Name
  {fee1ae94-0449-4ed8-ad96-142aa652dd1b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {62fb68e8-709d-477a-860b-0f9c2e277fad}, !- Handle
  TAIPEI Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  17.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  9,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Surface,
  {c232e6eb-d73c-454e-bb02-04b38f004bfa}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974801c6-0ff4-4cba-b2c4-a61ab547be8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd2353d-cf4e-4d27-ac77-3600eb412c92}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Sizing:Parameters,
  {ddafe399-4d08-42e4-83d6-c9e8cfdc2138}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:HeatBalanceAlgorithm,
  {fae6feb1-b9b4-4ed4-8dc3-521db19d0a67}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {60e0b531-ba85-4faa-b36d-b29db6f01b60}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {de55879c-e566-4114-8aed-9eea74fba3d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5202d151-7f85-4685-958f-73386a70529f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4900c5e8-725c-4ae8-8769-6a9022dab130}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {29008647-847e-4b54-b070-85a40ae1b9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -1.58001051937467, 2.35,         !- X,Y,Z Vertex 1 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.58001051937467, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.58001051937467, 2.35;             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bc941473-05aa-4604-a0ac-e119d6bd8043}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {120dc709-6f80-47f6-8443-2c0c1a1d72bd}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {a73ce7be-d97c-4f69-b645-0ebdd2638eb5}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:SubSurface,
  {c60b9cb9-0fbb-47e2-aa0b-90b40d889552}, !- Handle
  Sub Surface 9,                          !- Name
  Door,                                   !- Sub Surface Type
  {64c3ac0b-6607-4463-b55d-2590a6a6e08b}, !- Construction Name
  {d24d67e3-32fa-4c9d-b5d6-2a6c39e6b6c2}, !- Surface Name
  {5a4f798f-711d-4167-9586-36adff7db154}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974801c6-0ff4-4cba-b2c4-a61ab547be8a}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c232e6eb-d73c-454e-bb02-04b38f004bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdafd56e-844a-4208-b2ce-53bac9da8c4f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc4d4a2-63d0-486c-a1bd-8d5f63fe8537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Glazing,
  {6c1824ba-26fd-4921-b565-6e5afcca2813}, !- Handle
  Theoretical Glass [216],                !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {0246a8b5-c230-45ee-94d1-5d0df4ed6150}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a2b302c4-14da-4840-a24b-dedd13ef70a5}, !- Handle
  Interior Window,                        !- Name
  {01fbfd3b-dfc9-4c55-9484-ef1755f17a9c}, !- Surface Rendering Name
  {9ca0346d-4fa0-4ec6-8f40-2d2037f9dc18}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9ca0346d-4fa0-4ec6-8f40-2d2037f9dc18}, !- Handle
  Clear 3mm,                              !- Name
  Spectral,                               !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Day,
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {1450bace-7dcd-4d5a-b465-64e8e1455b9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {269c213a-1528-4be1-9b17-37ab9bc62be1}, !- Handle
  {94585043-7830-4d14-b2c9-592314c598e1}, !- Name
  ,                                       !- Schedule Type Limits Name
  415;                                    !- Value

OS:Surface,
  {554beb03-177f-4308-b02d-312f3243b503}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -1.58001051937467, 0,            !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {f3f8369a-969a-4c7e-be72-23744ba77574}, !- Handle
  Office Work Occ,                        !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {db928a80-7cb4-47e4-ba95-808aa9f327e8}; !- Week Schedule Until Date 1

OS:Surface,
  {46e8a7fd-d313-46fb-b561-619f259ceff7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e132352d-d0fd-4dcd-8bef-0c35fac65ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.35,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7e65a3-33dc-4c51-93ab-e4daea23dee6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {5827a7fa-14ab-445a-a958-8203497c519e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {154844a0-913b-4742-9b86-a70be8d279ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {c3389958-6ca6-4eb5-8d55-bf6df80d2521}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {61af944a-7214-4a93-9d75-36767966e50a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {61af944a-7214-4a93-9d75-36767966e50a}, !- Handle
  Schedule:Week:Daily {be637520-7683-4f14-bde5-8de3cb090858}, !- Name
  ,                                       !- Schedule Rendering Name
  {d14d2d09-974c-462c-a85a-2f6489003ad5}, !- Sunday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Monday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Tuesday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Wednesday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Thursday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Friday Schedule:Day Name
  {a1901d3b-cb4a-4da4-9224-44fc39a48a45}, !- Saturday Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- Holiday Schedule:Day Name
  {b1ddee9c-20ee-4c89-b1db-cf79bc085c40}, !- SummerDesignDay Schedule:Day Name
  {5098c214-6a66-45fd-8053-f00a2b0b66f6}, !- WinterDesignDay Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}, !- CustomDay1 Schedule:Day Name
  {d52b9135-f3e2-4d1a-a60d-1666d15132fa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a1901d3b-cb4a-4da4-9224-44fc39a48a45}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d7aff06d-5b85-4afe-a439-dc9f052338a4}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {1450bace-7dcd-4d5a-b465-64e8e1455b9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Year,
  {df3217f0-68f6-410f-a3af-2703fc43f1b0}, !- Handle
  Medium Office Activity,                 !- Name
  {1450bace-7dcd-4d5a-b465-64e8e1455b9b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dd4dc4d6-0dfa-4c36-8ee6-e1e9dd8e82ad}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {dd4dc4d6-0dfa-4c36-8ee6-e1e9dd8e82ad}, !- Handle
  Schedule:Week:Daily {852df78d-e37f-418f-a426-509eb0474b3e}, !- Name
  ,                                       !- Schedule Rendering Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Sunday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Monday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Tuesday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Wednesday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Thursday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Friday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Saturday Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- Holiday Schedule:Day Name
  {e1e7d92f-9d24-4d12-b948-61d8975ea633}, !- SummerDesignDay Schedule:Day Name
  {d7aff06d-5b85-4afe-a439-dc9f052338a4}, !- WinterDesignDay Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}, !- CustomDay1 Schedule:Day Name
  {1a7c6711-747a-482d-9e54-7b395df66770}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e1e7d92f-9d24-4d12-b948-61d8975ea633}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {1450bace-7dcd-4d5a-b465-64e8e1455b9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Construction,
  {15f30c38-1b8f-49e0-a7ed-1f2fd42468c2}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {8f2961cd-773e-40b4-8044-bd5e2b6714f6}, !- Surface Rendering Name
  {32fa3898-6753-42ce-ab22-5e5c14b18990}; !- Layer 1

OS:Construction,
  {65dc10a1-660a-46fb-a82b-667d5d43adc5}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {bcb83787-0199-464f-9a9d-b8fc83644238}, !- Surface Rendering Name
  {15e4650a-61d0-47e8-b6ce-ec2f780b8410}; !- Layer 1

OS:Schedule:Year,
  {ce40b39f-ae97-44d2-a95c-7fa7a76deb43}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6e7ef590-1d3b-484c-bcad-83943bf2f230}; !- Week Schedule Until Date 1

OS:Surface,
  {8b65e76b-76c9-4ec0-b57c-4338df589ef6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d22bba0-1745-4ac6-b7b6-c53ada2dfc3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 3 {m}
  3.5, 7.65, 2.35;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1689c06e-bda2-4570-a5ea-0a48d2ba9610}, !- Handle
  Sub Surface 27,                         !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {b737caf1-5b57-4fd8-a06c-4b291668dd01}, !- Surface Name
  {4ace86bb-6960-492f-8e78-828b9cb2b322}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -8.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:SubSurface,
  {84c537fc-880d-4b3d-8646-4892f2fbc582}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {c3309524-5c54-4db0-ae27-4282b9e23166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {535153f4-b03e-4e95-b892-4d08da0616a4}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {0806d7e8-d31b-476d-9892-d7a0618827cc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7a662695-d80f-4665-907e-59038988f794}; !- Week Schedule Until Date 1

OS:Surface,
  {66de1b78-07b7-438f-b552-56de95f7757c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {86d89847-239e-4299-858e-7b96cf6d3541}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {53a08781-dbab-4c33-b286-725a5c3411c6}, !- Handle
  OS:Curve:Quadratic 1,                   !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Output:Variable,
  {c278cb6d-b496-4944-95c5-e397f516a64a}, !- Handle
  {9c2368f2-6d1d-46a8-8006-a9338c5c29c5}, !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:DesignSpecification:OutdoorAir,
  {c4b620f7-e1df-4bde-9104-439b18675a33}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {407c6ba2-5b85-42e3-937a-7f733cd295e8}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {57c2234d-4ebf-41e0-b5d4-22509d59d640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcbc92c-04b1-4996-af16-ebdb9de1b7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.5, 0, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0223480-0d9d-4978-a50c-8a0ee0e541a1}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0a29f3-fb60-45d3-8c8f-e3f6dbe63ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1dcc1c7-9f3d-4d51-bdb5-a186f8dfb510}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {11411683-5665-4473-8f06-efbe33a107df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {f594b4c8-5455-4b82-b0c7-142d284c8bfb}, !- Handle
  {5b2c00ff-788a-48f5-8b5f-a64106d7722d}, !- Name
  *,                                      !- Key Value
  Coil System Part Load Ratio,            !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Schedule:Year,
  {fabf3541-a4cd-49da-bf91-e63f3905e510}, !- Handle
  Large Office Bldg Light,                !- Name
  {aee4e6d7-bb6d-4fbf-bbd8-4026dae60248}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e84e9785-d381-472d-9f2a-19f88e4e103a}; !- Week Schedule Until Date 1

OS:SizingPeriod:DesignDay,
  {d41a8412-6515-429f-997e-f9d6e26e0343}, !- Handle
  TAIPEI Ann Clg .4% Condns Enth=>MDB,    !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  89800,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Taub {dimensionless}
  1.93;                                   !- ASHRAE Taud {dimensionless}

OS:Surface,
  {7ef0f194-3507-4864-b568-8cd6f6daabb7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {6a2dac88-3d4a-4031-bba9-2e445d8dc9cd}, !- Handle
  Schedule:Week:Daily {bec2c7a7-2bb0-4203-a75a-8fbed76d6250}, !- Name
  ,                                       !- Schedule Rendering Name
  {cd3e7523-2bdc-4d2b-9c62-d298ca156b57}, !- Sunday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Monday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Tuesday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Wednesday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Thursday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Friday Schedule:Day Name
  {7b679b7e-dcfa-4c23-9767-f7ca564d1add}, !- Saturday Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- Holiday Schedule:Day Name
  {61412038-56fc-4022-b27d-e22531d72a6b}, !- SummerDesignDay Schedule:Day Name
  {80d3fc92-4184-4cd3-8db5-767acfc740c3}, !- WinterDesignDay Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}, !- CustomDay1 Schedule:Day Name
  {c12ce708-d8d1-4e7b-b28c-4ab202d9efb3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7b679b7e-dcfa-4c23-9767-f7ca564d1add}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {61412038-56fc-4022-b27d-e22531d72a6b}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {e18f94a0-0ba2-4aca-bdba-e909af69d707}, !- Handle
  {48a8e7a9-bd12-4aa8-8b8a-8fdfff46bc39}, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Construction,
  {38100a2c-135f-4706-828a-1ad2670a1c47}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {cccb1a60-d8ef-471e-9ebd-53342431bd4f}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {b5fd4490-644a-4c5f-983c-0966ac3a5528}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:Surface,
  {6bc4d4a2-63d0-486c-a1bd-8d5f63fe8537}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdafd56e-844a-4208-b2ce-53bac9da8c4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b2ece9-2b7d-4f7b-acf5-277d14aa84b7}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {412d9c4d-7ff8-43d5-9ca7-09defc1f811b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c704f27-0f4c-472e-8188-dc576f4b57f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {c835ed00-0400-4a97-8d55-06c7095f0b5f}, !- Handle
  TAIPEI Ann Clg .4% Condns DP=>MDB,      !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  27,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Taub {dimensionless}
  1.93;                                   !- ASHRAE Taud {dimensionless}

OS:Construction,
  {b82c0ee6-23cd-4f0a-87b1-fc96bc165f39}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {be8a3166-fffb-4ab6-bc9e-b0af259133f7}, !- Surface Rendering Name
  {09e8aa2a-477b-413c-8d43-64ed6eee8c40}, !- Layer 1
  {e3a58078-885c-4227-8c8b-44ff019fdc2a}, !- Layer 2
  {f40060a5-abde-4782-b756-c1324d62c869}, !- Layer 3
  {9c62c016-3add-4692-aa42-cc0f9b0befd7}; !- Layer 4

OS:SubSurface,
  {c1754ec0-3950-40b3-bce2-8d1a3f4c2ff7}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  {98c09312-3652-4a0a-bde8-f9a512f7adec}, !- Construction Name
  {2bc16a94-9dd2-4dcb-8fe0-2df16c95c409}, !- Surface Name
  {03cf1878-0cc4-4326-a740-f0c103a820e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.989378975141567, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  0.989378975141567, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.70937897514157, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.70937897514157, 0, 1.76;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc16a94-9dd2-4dcb-8fe0-2df16c95c409}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {ab869c22-8e23-4452-8d8a-1c3af5902b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b7ea8c-d727-40db-ac8c-c8a8d3a23b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.35,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.35;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5202d151-7f85-4685-958f-73386a70529f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e0b531-ba85-4faa-b36d-b29db6f01b60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ab6f1e-aa63-4ec7-a211-a5de832063c9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {bafaf782-ca43-4176-ade0-b80169e982c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d7e671-5e46-4e6f-bfd7-29c2f8645d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 1 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {7f25b62c-e0c7-44ff-a20c-199d902607ec}, !- Handle
  {819b5d8c-d5a3-45a5-ae0e-f09412626fb1}, !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:SubSurface,
  {5a4f798f-711d-4167-9586-36adff7db154}, !- Handle
  Sub Surface 20,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {1fb1a956-54b8-4823-8e48-8431ea56a646}, !- Surface Name
  {c60b9cb9-0fbb-47e2-aa0b-90b40d889552}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.29062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -5.29062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.01062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.01062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138a13ab-593f-4caa-beaf-a093ffc9aff7}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {349c549a-d20f-407b-bf8d-5ddc2cfb052d}, !- Construction Name
  {041db38f-191c-42cd-9678-34cbf5e95e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2cdda4d-7ffd-4126-a83b-25e2403b6fb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.58001051937467, 2.35,             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.35,                             !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 2.35,                         !- X,Y,Z Vertex 3 {m}
  -10.5, -1.58001051937467, 2.35;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b4e157f-dd38-474e-b6b2-91306dbe74c0}, !- Handle
  Sub Surface 19,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {407c6ba2-5b85-42e3-937a-7f733cd295e8}, !- Surface Name
  {4ed6a6b4-9ffd-4bdf-b898-4abee258a69b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -1.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92e71385-a9a7-4f95-b427-a7251dd31a5e}, !- Handle
  Sub Surface 23,                         !- Name
  Door,                                   !- Sub Surface Type
  {3c73a9d8-7316-43d1-ac6c-cfd91a2a2859}, !- Construction Name
  {892a32b5-fb35-418e-9365-8772c7645b26}, !- Surface Name
  {bdf402e7-0682-400e-a59d-0e78262ba5cc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.79062102485843, 0, 1.76,             !- X,Y,Z Vertex 1 {m}
  -1.79062102485843, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.51062102485843, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.51062102485843, 0, 1.76;             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {8e9905ed-09a1-43c8-a78e-72acb0a3b772}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {43fb5cd5-7cd4-4469-8895-aa3f03caa102}; !- Week Schedule Until Date 1

OS:Surface,
  {90be5951-b609-43d2-8a9a-956dd52461a9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {e7ea397a-7e39-4350-a982-f2afa94216b7}, !- Construction Name
  {f0767059-2175-46f3-bb80-a974b5c4624f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e572e27-7cef-481f-96b7-92a5b0586cda}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {22cb3a08-21d5-4cbd-93f6-be1686712cf4}, !- Construction Name
  {a84fc40a-809f-4600-b7da-b6a638d5c645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84fc40a-809f-4600-b7da-b6a638d5c645}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {c04339ac-51aa-44d9-a1c8-4851f82926e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.65, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.65, 2.35;                          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {9eb5f79c-04df-4371-ab87-786c6b4efdda}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {3b8f4faa-0a63-4357-958c-832be6122738}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6a2dac88-3d4a-4031-bba9-2e445d8dc9cd}; !- Week Schedule Until Date 1

OS:SubSurface,
  {b9944ae6-c6ab-43eb-9bf9-41a901b3f5ee}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6060b5c0-fa62-4687-8de2-cb44831fa795}, !- Construction Name
  {0ef7c0f3-fd98-4561-84d8-0a29aceae0e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25861729144817, 7.65, 1.59477266941056, !- X,Y,Z Vertex 1 {m}
  2.25861729144817, 7.65, 0.804772669410565, !- X,Y,Z Vertex 2 {m}
  0.468617291448165, 7.65, 0.804772669410565, !- X,Y,Z Vertex 3 {m}
  0.468617291448165, 7.65, 1.59477266941056; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d7458a07-1bc9-4b31-867d-afac087483e2}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {b78fb1d1-7c37-4d45-9ca2-1d81a31b55a0}, !- Surface Rendering Name
  {6c1824ba-26fd-4921-b565-6e5afcca2813}; !- Layer 1

OS:Curve:Quadratic,
  {bc311a9d-9f3a-488f-aa43-e3a5e7dc1424}, !- Handle
  OS:Curve:Quadratic 3,                   !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {23d02d03-510b-4417-bca8-bdba40530bab}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {66c4095a-7e9e-40fe-b7ef-78c4a78263dd}, !- Construction Name
  {0b55473a-d442-4d75-beea-de7dfcfc58ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 2.35,                           !- X,Y,Z Vertex 1 {m}
  3.5, 7.65, 2.35,                        !- X,Y,Z Vertex 2 {m}
  0, 7.65, 2.35,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.35;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {b6cc43c9-0062-464d-8a91-052d8651af1e}, !- Handle
  {1da69017-cdba-40b8-87be-625b2a1502d0}, !- Name
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Schedule:Year,
  {ba4fe0bb-0dba-4d0e-b088-8108b98d4259}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {290adadf-9970-4f77-86c9-b10504e606af}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c1f9ab88-97a2-438f-95ae-b63b845ec49d}; !- Week Schedule Until Date 1

OS:Schedule:Constant,
  {3d4ae0dc-2635-4a1e-b8a5-825d7cd1457d}, !- Handle
  {afdc47a3-66a0-40f4-9a06-4897b5ab8144}, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Facility,
  {b261da17-0f6f-430d-95a9-88c818851630}; !- Handle

OS:Rendering:Color,
  {3f5367fa-5248-4c86-ac22-092f3110b1e2}, !- Handle
  Rendering Color 1,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e09d87ce-fb2b-4ab8-bc08-051923879717}, !- Handle
  Rendering Color 2,                      !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4253e6f-d2fa-4b90-9df2-1f150bd2833f}, !- Handle
  Rendering Color 3,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {120dc709-6f80-47f6-8443-2c0c1a1d72bd}, !- Handle
  Rendering Color 4,                      !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79b2e363-ef8c-464b-b6cf-863628881c8a}, !- Handle
  Rendering Color 5,                      !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f47e383-32fa-44f3-8123-b35db4623039}, !- Handle
  Rendering Color 6,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54683dec-2c6d-489b-959e-c9d386bb1db6}, !- Handle
  Rendering Color 7,                      !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0305b58-84a8-49bd-966f-a29e91f534de}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01fbfd3b-dfc9-4c55-9484-ef1755f17a9c}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4eda91f5-d7e4-4034-9f53-9dba591d0b5f}, !- Handle
  Rendering Color 10,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259375e9-7fd9-4e41-8963-211c146c3068}, !- Handle
  Rendering Color 11,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e2c3d0e-d4d5-4216-b7aa-de7280e36551}, !- Handle
  Rendering Color 12,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f2961cd-773e-40b4-8044-bd5e2b6714f6}, !- Handle
  Rendering Color 13,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bcb83787-0199-464f-9a9d-b8fc83644238}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cbb7b3f-ea68-432c-ad20-e7dbfcc827c3}, !- Handle
  Rendering Color 15,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0b9b9dd-96a0-4909-8eb9-5e48b73b1678}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f09dc54-a97c-4e5c-bc59-11e91daac3cf}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47816c48-d1ed-418d-ad75-62a44421fd9d}, !- Handle
  Rendering Color 18,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a0a9c1a-0439-4d5e-bf49-cd35d9e974ca}, !- Handle
  Rendering Color 19,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {67c7234f-647e-4ad0-a8a5-c71f7a6cfc89}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a00d674-aba6-461f-bef1-45e5beecd3f1}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {742f05a8-0e31-4ce3-9b18-9e45c2fca360}, !- Handle
  Rendering Color 22,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cccb1a60-d8ef-471e-9ebd-53342431bd4f}, !- Handle
  Rendering Color 23,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b78fb1d1-7c37-4d45-9ca2-1d81a31b55a0}, !- Handle
  Rendering Color 24,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5b087583-49ee-4f5f-bcac-f7fb1ba2a36d}, !- Handle
  Rendering Color 25,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be8a3166-fffb-4ab6-bc9e-b0af259133f7}, !- Handle
  Rendering Color 26,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {172699f3-0ef4-4c6e-ab33-af3538ddfc91}, !- Handle
  Rendering Color 27,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fce1ff8-fe20-47d2-8582-8e77bcdc44ec}, !- Handle
  Rendering Color 28,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2349bd58-b015-40ba-a303-b2bff03bf8e4}, !- Handle
  Rendering Color 29,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c92d5233-311c-40a8-88a4-af3a2329fd88}, !- Handle
  Rendering Color 30,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349f0f9a-d331-4d0a-a444-b6c080c35e75}, !- Handle
  Rendering Color 31,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f8c5e2f-8a00-4c49-978a-0705ac61a24a}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e418325-3320-4471-9d44-c0445fbba8f2}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d1be710-1094-4838-a928-7ff40e037593}, !- Handle
  Rendering Color 34,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7accf89d-d46b-4931-a8ca-8fe40ca9f137}, !- Handle
  Rendering Color 35,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4445759a-b8d7-4c7c-b4eb-cd27f19c35d6}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0423555-a192-4584-af03-9d749e89d92c}, !- Handle
  Rendering Color 37,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2af1f2ae-27ad-4e95-b4fe-a9a8c6422bcd}, !- Handle
  Rendering Color 38,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2ba74d7-f9e6-4728-bf56-79a3a876df6e}, !- Handle
  Rendering Color 39,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60bd775f-83d2-4be3-8b5e-32c5a8c898de}, !- Handle
  Rendering Color 40,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

