  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {09ccd473-8dc0-4752-b57b-d47a1e81aa34}, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0cd89e7a-ca1f-43e3-b7f9-08acf8dbe6ae}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 13, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 13; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0d17cf40-261c-47c7-983f-67e2ec56ec44}, !- Name
  Office Activity Default Schedule 3,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 3,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 3,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 3;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0f33483f-c34c-474f-9a54-0b8c072b2f50}, !- Name
  Office Bldg Occ Default Schedule 13,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 13,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 13,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 13;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {127dee1e-cb74-4b24-8e80-17f49d5378b5}, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {12f4cb27-4ba4-41fb-8844-5ae25ad06995}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {16e880ac-6080-43ef-ae69-980a9622498a}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 11, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {17e41248-3b78-42d9-94d8-a5fce6c353a0}, !- Name
  Office Activity Default Schedule 5,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 5,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 5,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 5,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 5,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 5;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1858c9fb-b1ef-4976-bb9f-fff3dedf423c}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1b99b18e-d9d7-4ff0-9170-3005e1f154b7}, !- Name
  Office Bldg Equip Default Schedule 8,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 8,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 8,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 8;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1cc055dc-f186-4c3e-80b2-e0b4b8f25de7}, !- Name
  Office Infil Quarter On Default Schedule 9, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1d097ae1-172f-462b-9ec2-d576955ffab8}, !- Name
  Office Infil Quarter On Default Schedule 3, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1e7ee0f4-1192-47b2-b847-53ea301a6209}, !- Name
  Office Bldg Occ Default Schedule 11,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 11,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 11,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 11;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {221ae40c-fac3-4fa8-9f15-489fc29813f5}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 13, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {23f52e5f-4478-43e0-b66c-e7d2d6382699}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28749ad1-bd7a-44ef-80fe-e6a413bbc34f}, !- Name
  Office Infil Quarter On Default Schedule 11, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 11; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2a94efc0-15c4-457e-b8f3-efefa2ba5352}, !- Name
  Office Infil Quarter On Default Schedule 4, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2b1da1de-efa5-4c24-bf10-245f953d6e48}, !- Name
  Office Bldg Light Default Schedule 6,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 6;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2eab64b9-2381-4b5f-b3f3-ef7375fd1138}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {31d0289d-bc49-4c58-b524-d0c563e1e296}, !- Name
  Office Bldg Occ Default Schedule 9,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 9,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 9,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 9,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 9;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {32638547-3243-4125-ad11-a05928281efc}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {32915f61-9ed0-4eb1-8e95-d9af00886df5}, !- Name
  Office Bldg Equip Default Schedule 2,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 2;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {345faaa4-dd1c-436c-8be2-c6468477b321}, !- Name
  Office Bldg Equip Default Schedule 3,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 3;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {35bae879-4d66-4806-96a7-82e4070df613}, !- Name
  Office Bldg Light Default Schedule 11,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {38d66817-f296-4db0-aab9-c07414016b7e}, !- Name
  Office Bldg Occ Default Schedule 4,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 4;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {39160821-3ba8-47ae-8da1-ed05cf466fab}, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3e0178cb-f461-4f98-bcb3-f8693568f6e9}, !- Name
  Office Bldg Light Rule 1 Day Schedule 11, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 11,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3e9bb515-7226-4460-97c0-5e2b4aae8923}, !- Name
  Office Bldg Light Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {431e0f8c-7308-4f06-b4cf-321fe50d4432}, !- Name
  Office Bldg Light Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 8,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 8,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 8;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {452f35fe-93c9-4242-b849-fbec6c278754}, !- Name
  Office Infil Quarter On Default Schedule 1, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4649b02a-22e7-4f72-978c-861544b3d0dd}, !- Name
  Office Bldg Light Default Schedule 12,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {496c194e-4eb2-4fcf-b970-e1a0d9b61d34}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 10; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4ab6dd3c-dd69-4abd-8cba-a91a17196aee}, !- Name
  Office Bldg Occ Default Schedule 10,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 10,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 10,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 10;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {51259d45-0e5b-4d2d-820e-c8445de23f2a}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 12; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {52ac0917-4113-4957-84cf-c2f05b018113}, !- Name
  Office Bldg Light Default Schedule 13,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {55407cc9-e3a5-4c5d-9246-109f7bdaaf5b}, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {555ea790-aedb-4a45-8464-09627ee1d541}, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {55b16e70-199b-4277-a106-c300e1309f9a}, !- Name
  Office Bldg Equip Default Schedule 10,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5759b51f-11ad-48f3-8c8f-98d21dde5c9f}, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5900b1af-e443-4f81-9546-dfb30ffb3bbd}, !- Name
  Office Bldg Light Rule 1 Day Schedule 9, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 9,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 9,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 9;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {597725f4-557d-4936-857b-abd43507142d}, !- Name
  Office Bldg Light Default Schedule 5,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5adc0e42-7d90-4f3e-a626-ba61a72a4657}, !- Name
  Office Infil Quarter On Default Schedule 12, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 12, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 12; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5c442950-0616-4b0c-a219-adee194070a0}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 3,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 3;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {61045b87-af96-4fe5-a6af-943dc8016835}, !- Name
  Office Bldg Occ Default Schedule 14,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 14, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 14,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 14,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 14;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {63d04329-cce7-4fb2-9e84-97416413f510}, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {643ef559-ad30-4010-8498-2fd6ebc7eba3}, !- Name
  Office Bldg Equip Default Schedule 11,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 11,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6515a74d-421c-4717-a861-8ebd3f9636d4}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 7,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 7,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 7;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {66619ba9-f9ca-43b1-a6d8-30524b98670d}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 5,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 5,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 5;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6824092a-4659-4893-8efa-9d561bcf75b7}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {683bf6ab-1a06-4de4-aef2-cb8bbd0d533a}, !- Name
  Office Bldg Occ Default Schedule 3,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 3;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {68f517d0-79be-4441-8dce-eca7253037ff}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 4;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {69f2b192-d5f4-4871-9b0d-854162e0a7d8}, !- Name
  Office Bldg Equip Default Schedule 1,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6b86e192-683a-4276-be2c-5cf0c4eb43ee}, !- Name
  Office Bldg Occ Default Schedule 6,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 6,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 6,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 6,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 6;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6cb3ca8b-109b-44a1-913c-9bdf592d39f9}, !- Name
  Office Bldg Light Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 12,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6d63367e-47a5-4a23-ba67-cdbdb8c2e765}, !- Name
  Office Bldg Light Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 2;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e6cf1da-19b4-40f4-8c08-2d3c74df274f}, !- Name
  Office Activity Default Schedule 4,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 4,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 4,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 4;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6f5581b2-4e83-4d0e-9edf-9413804ff725}, !- Name
  Office Infil Quarter On Default Schedule 5, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6f85ba55-bdb4-4f93-84a2-e16021901975}, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {71c4db35-6d6e-4c55-a517-ae56f21bfdcb}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {73fac6f5-ac96-4aa8-a34a-0e3f061fa3ec}, !- Name
  Office Infil Quarter On Default Schedule 6, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {76de0583-5e69-4a74-a09a-aa5cbdf96652}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {79a3214b-4c03-4dae-bde7-776533cc23ab}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 9, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 9, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 9; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7d68a3e5-cb96-463b-a4b8-351f06261f4b}, !- Name
  Office Bldg Equip Default Schedule 6,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 6;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7df6e196-5996-4c19-ad14-fb8c6cfc9545}, !- Name
  Office Bldg Light Rule 1 Day Schedule 5, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 5,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7eecfa7d-2b0c-44ce-8000-0b3fee77f7c0}, !- Name
  Office Bldg Equip Default Schedule 9,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 9,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 9,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 9;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7f312b9a-8e35-473b-aee6-d8b56a1aacbb}, !- Name
  Office Bldg Equip Default Schedule 7,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 7,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 7,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 7,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 7;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7fd296b3-37aa-4a71-b5a8-000d541ee1d9}, !- Name
  Office Infil Quarter On Default Schedule 8, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {82274886-60ce-45cb-a47b-33570ed02a3e}, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {852df78d-e37f-418f-a426-509eb0474b3e}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8548447a-fe8f-4d02-adf2-03c3708ca71b}, !- Name
  Office Infil Quarter On Default Schedule 13, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 13, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 13; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {85c52530-1c1a-4d2e-b1c5-f8f711ad3647}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 13, !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 13,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 13,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 13,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 13;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {862318ef-53bd-4d58-963e-02870931f9da}, !- Name
  Office Bldg Occ Default Schedule 5,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 5,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 5,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 5,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 5;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {86ffbfdd-bc25-4860-8b0a-303a7f1b2e30}, !- Name
  Office Activity Default Schedule 9,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 9,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 9,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 9,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 9,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 9;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {87410115-3297-49fe-b417-229071ee0b92}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 8,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 8,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 8,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 8,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 8;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {87aa25ce-24fa-486a-9dea-6750ef469416}, !- Name
  Office Bldg Light Default Schedule 10,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 10,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {87d2601b-bbe5-4941-a7bb-0d8d46c27e15}, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8945a62e-7553-474e-b1e8-f38eae4ace31}, !- Name
  Office Activity Default Schedule 1,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {89c3bf47-bd67-415f-afc3-5387b32deb43}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 14, !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 14, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 14,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 14,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 14,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 14;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8d6bf27d-8528-43fd-a24e-2f00682fe33d}, !- Name
  Office Bldg Equip Default Schedule 13,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 13,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8e602756-cbe2-49f7-9c60-152dbb2a22da}, !- Name
  Office Bldg Light Default Schedule 9,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 9,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 9,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 9,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 9;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8fad4ef3-170e-4f27-9d5a-881d413657b2}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 6,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 6;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {912ac749-7034-4f25-b791-9a226bdda5f7}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 9, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 9, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 9,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 9,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 9,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 9;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {91a5bc4b-9b1a-46f1-9637-07b7d8726ef5}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9291908f-cac5-4ea4-ab83-896e6d61c45b}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {93cb6206-6012-40e0-abc2-42f7f9a79f9a}, !- Name
  Office Bldg Occ Default Schedule 12,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 12,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 12,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 12;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {962cde91-4e97-4101-85d2-c1ecb0d8a041}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 11, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 11, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 11, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 11; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {96bb7631-ca9f-487e-a583-95d25a03d723}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 10,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {97c8e4ed-ce43-4610-993e-84dd8830f4df}, !- Name
  Office Activity Default Schedule 8,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 8,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 8,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 8,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 8,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 8;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {99468080-73cd-40f0-a043-92acd3c696e4}, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9ac53129-27d8-4683-afb2-b854c8a7e3ed}, !- Name
  Office Infil Quarter On Default Schedule 2, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9bc231ad-d504-4803-89b6-47baece1d51b}, !- Name
  Office Bldg Equip Default Schedule 4,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 4;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9ed2671f-467b-480c-bfa0-b1898098b9e5}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9f018271-0627-49d1-95f1-e75c364cd6b7}, !- Name
  Office Activity Default Schedule 12,    !- Sunday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Monday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Thursday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Friday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Saturday Schedule:Day Name
  Office Activity Default Schedule 12,    !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 12,   !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 12,   !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 12,    !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 12;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a2f88e3b-43ec-4dfe-aa0c-454cd4828ea4}, !- Name
  Office Activity Default Schedule 7,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 7,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 7,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 7,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 7,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 7;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a35bb431-12d6-46f5-b866-64e7b70b063e}, !- Name
  Office Activity Default Schedule 2,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 2,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 2,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 2;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a4f39cb9-8e16-4f7f-a3aa-0921049d5def}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 6,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 6,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 6,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 6,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 6,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 6;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a5885dc8-60fa-4da2-b4ee-06584c913c44}, !- Name
  Office Activity Default Schedule 13,    !- Sunday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Monday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Thursday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Friday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Saturday Schedule:Day Name
  Office Activity Default Schedule 13,    !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 13,   !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 13,   !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 13,    !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 13;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {aa9aca0a-83e6-42fc-b103-cebc8a109d21}, !- Name
  Office Bldg Occ Default Schedule 2,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 2;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {aba3a16a-a8f2-4772-9d28-21ac05463721}, !- Name
  Office Bldg Light Default Schedule 7,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 7,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 7,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 7;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ace482c2-7a1c-40f0-a419-c8555bcb6286}, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b0616fe0-d697-47a4-84ea-4e1ad869cd34}, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b199def9-ed74-40df-b7c1-ead4fbdf37dd}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b394558d-a996-4e82-af8f-b9ed9fefa54f}, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b4a50dcb-9e39-4405-98a0-b72678453527}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 7,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 7,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 7,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 7,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 7;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b87985c1-7fe8-4df4-98b6-bf0781a05c5d}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 8,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 8,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 8,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 8;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b8a27654-4ff7-4cec-b1eb-3c3477d7c091}, !- Name
  Office Activity Default Schedule 11,    !- Sunday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Monday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Thursday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Friday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Saturday Schedule:Day Name
  Office Activity Default Schedule 11,    !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 11,   !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 11,   !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 11,    !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 11;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bacc27ad-9c73-4c2c-a077-a64677e5d79e}, !- Name
  Office Bldg Light Default Schedule 2,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 2;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bb3bf5f7-60d0-4fab-bdd7-1818ca6c4495}, !- Name
  Office Bldg Light Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 3;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bb3e58c0-6d30-4e79-ad50-53316f8ac998}, !- Name
  Office Bldg Light Default Schedule 1,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bce31fe2-634f-4140-af05-51b8008e55fd}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 2;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {be637520-7683-4f14-bde5-8de3cb090858}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {be6aae1a-280e-4a28-93cf-6cb4487b5c69}, !- Name
  Office Bldg Light Default Schedule 4,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 4;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bec2c7a7-2bb0-4203-a75a-8fbed76d6250}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c58762a3-ba82-4c33-8af0-17d814f9aa20}, !- Name
  Office Bldg Light Default Schedule 8,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 8,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 8,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 8,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 8;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c58c4094-c646-42bd-a53d-9c79ec1a8505}, !- Name
  Office Bldg Light Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 4;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c7a8b6ad-4368-4abf-a154-1148ea9cb10e}, !- Name
  Office Bldg Light Rule 1 Day Schedule 13, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 13, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 13,  !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c9f92a04-b99a-4b35-b136-10f27237d847}, !- Name
  Office Activity Default Schedule 6,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 6,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 6,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 6,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 6,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 6;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {caf84834-79fd-4636-ab87-f4aecbc408c3}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 2,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 2;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc795d6c-8125-4c57-8744-e146aec086fe}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 10,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 10,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 10,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 10;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cca8c0c4-917d-4bc5-ae5e-36ed451c0572}, !- Name
  Office Bldg Light Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cccf74af-bf07-4c9f-8e1c-93fbb4870e3d}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 8, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 8, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 8; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d201d5fa-0449-4f94-9729-bcd8a379fc5d}, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d30272e0-af85-44a3-8af6-6efaf38d126c}, !- Name
  Office Activity Default Schedule 10,    !- Sunday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Monday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Thursday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Friday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Saturday Schedule:Day Name
  Office Activity Default Schedule 10,    !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 10,   !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 10,   !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 10,    !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 10;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d59625f4-9861-4c8c-ab99-6bb69cb89248}, !- Name
  Office Bldg Occ Default Schedule 8,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 8,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 8,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 8,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 8,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 8;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d5c2a9fc-26fd-4980-b5d6-01faef85e7a5}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dc0dc996-2655-4408-bb69-35c44460f9f6}, !- Name
  Office Bldg Light Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 6,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 6;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e00e0145-d40d-464f-9b0c-d8ad27f8279b}, !- Name
  Office Infil Quarter On Default Schedule 10, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 10, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 10, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 10, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 10, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 10; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e1d8ca97-1bd9-4e0b-a3e6-33fa4e6492b1}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e30d1fc3-f03c-4af2-bf31-60e8656790ae}, !- Name
  Office Infil Quarter On Default Schedule 7, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e3408dc2-574b-4453-8b9d-2786409e855d}, !- Name
  Office Bldg Equip Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 1,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e4ad1301-9c4f-4445-8b8e-94b53a422596}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 12,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 12,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 12,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 12;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e568f46e-500b-4596-8ddd-96d30b097f81}, !- Name
  Office Bldg Equip Default Schedule 5,   !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 5,   !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e7a455f8-2fda-4a70-b9c5-047e07ad0cde}, !- Name
  Office Bldg Equip Default Schedule 12,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule 12, !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day 12, !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day 12, !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule 12,  !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e83bf7b8-8fc4-41aa-937e-9916dc1d5ea2}, !- Name
  Office Bldg Light Default Schedule 3,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 3;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {f5f6edcb-4eee-4106-b365-025788de7bd6}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 4,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 4;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fba3de34-1c47-4666-ba9a-3afa2853c42c}, !- Name
  Office Bldg Light Rule 1 Day Schedule 7, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 7,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 7,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 7,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 7;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fbd804f4-dfca-4c68-aaa6-37464f075d30}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 3;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fc7fabbe-4fa0-4bb0-ab57-b2724da5c057}, !- Name
  Office Bldg Occ Default Schedule 7,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 7,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 7,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 7,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 7,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 7;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fd05a3e6-43aa-4565-ba15-33bc362f910e}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 11, !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 11, !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 11,   !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 11,   !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 11,    !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 11;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fd5d6dcd-e41c-4d01-af15-384da27a24fd}, !- Name
  Office Infil Quarter On Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fe45b2fe-e564-49a4-a139-9d8f92107703}, !- Name
  Office Bldg Occ Rule 1 Day Schedule 9,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 9,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 9,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 9,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 9,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 9;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff7390dc-8f60-47e5-8fb2-ae8c72b8c401}, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {87d2601b-bbe5-4941-a7bb-0d8d46c27e15}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {127dee1e-cb74-4b24-8e80-17f49d5378b5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {63d04329-cce7-4fb2-9e84-97416413f510}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {99468080-73cd-40f0-a043-92acd3c696e4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b394558d-a996-4e82-af8f-b9ed9fefa54f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {55407cc9-e3a5-4c5d-9246-109f7bdaaf5b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {39160821-3ba8-47ae-8da1-ed05cf466fab}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {852df78d-e37f-418f-a426-509eb0474b3e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {bec2c7a7-2bb0-4203-a75a-8fbed76d6250}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {be637520-7683-4f14-bde5-8de3cb090858}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {12f4cb27-4ba4-41fb-8844-5ae25ad06995}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {e1d8ca97-1bd9-4e0b-a3e6-33fa4e6492b1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {91a5bc4b-9b1a-46f1-9637-07b7d8726ef5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6f85ba55-bdb4-4f93-84a2-e16021901975}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 1,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {8945a62e-7553-474e-b1e8-f38eae4ace31}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 10,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {d30272e0-af85-44a3-8af6-6efaf38d126c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 11,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b8a27654-4ff7-4cec-b1eb-3c3477d7c091}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 12,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {9f018271-0627-49d1-95f1-e75c364cd6b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 13,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {a5885dc8-60fa-4da2-b4ee-06584c913c44}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 2,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {a35bb431-12d6-46f5-b866-64e7b70b063e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 3,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {0d17cf40-261c-47c7-983f-67e2ec56ec44}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 4,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6e6cf1da-19b4-40f4-8c08-2d3c74df274f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 5,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {17e41248-3b78-42d9-94d8-a5fce6c353a0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 6,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {c9f92a04-b99a-4b35-b136-10f27237d847}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 7,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {a2f88e3b-43ec-4dfe-aa0c-454cd4828ea4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 8,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {97c8e4ed-ce43-4610-993e-84dd8830f4df}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Activity 9,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {86ffbfdd-bc25-4860-8b0a-303a7f1b2e30}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {09ccd473-8dc0-4752-b57b-d47a1e81aa34}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Bldg Equip 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {69f2b192-d5f4-4871-9b0d-854162e0a7d8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e3408dc2-574b-4453-8b9d-2786409e855d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 10,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {55b16e70-199b-4277-a106-c300e1309f9a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {96bb7631-ca9f-487e-a583-95d25a03d723}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 11,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {643ef559-ad30-4010-8498-2fd6ebc7eba3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {16e880ac-6080-43ef-ae69-980a9622498a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 12,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e7a455f8-2fda-4a70-b9c5-047e07ad0cde}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b199def9-ed74-40df-b7c1-ead4fbdf37dd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 13,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8d6bf27d-8528-43fd-a24e-2f00682fe33d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {221ae40c-fac3-4fa8-9f15-489fc29813f5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {32915f61-9ed0-4eb1-8e95-d9af00886df5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {caf84834-79fd-4636-ab87-f4aecbc408c3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {345faaa4-dd1c-436c-8be2-c6468477b321}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5c442950-0616-4b0c-a219-adee194070a0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 4,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9bc231ad-d504-4803-89b6-47baece1d51b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {68f517d0-79be-4441-8dce-eca7253037ff}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 5,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e568f46e-500b-4596-8ddd-96d30b097f81}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {23f52e5f-4478-43e0-b66c-e7d2d6382699}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 6,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7d68a3e5-cb96-463b-a4b8-351f06261f4b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {8fad4ef3-170e-4f27-9d5a-881d413657b2}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 7,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7f312b9a-8e35-473b-aee6-d8b56a1aacbb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6515a74d-421c-4717-a861-8ebd3f9636d4}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 8,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1b99b18e-d9d7-4ff0-9170-3005e1f154b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b87985c1-7fe8-4df4-98b6-bf0781a05c5d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Equip 9,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7eecfa7d-2b0c-44ce-8000-0b3fee77f7c0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {912ac749-7034-4f25-b791-9a226bdda5f7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9291908f-cac5-4ea4-ab83-896e6d61c45b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Bldg Light 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {bb3e58c0-6d30-4e79-ad50-53316f8ac998}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cca8c0c4-917d-4bc5-ae5e-36ed451c0572}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 10,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {87aa25ce-24fa-486a-9dea-6750ef469416}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3e9bb515-7226-4460-97c0-5e2b4aae8923}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 11,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {35bae879-4d66-4806-96a7-82e4070df613}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3e0178cb-f461-4f98-bcb3-f8693568f6e9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 12,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4649b02a-22e7-4f72-978c-861544b3d0dd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6cb3ca8b-109b-44a1-913c-9bdf592d39f9}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 13,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {52ac0917-4113-4957-84cf-c2f05b018113}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c7a8b6ad-4368-4abf-a154-1148ea9cb10e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {bacc27ad-9c73-4c2c-a077-a64677e5d79e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6d63367e-47a5-4a23-ba67-cdbdb8c2e765}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e83bf7b8-8fc4-41aa-937e-9916dc1d5ea2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bb3bf5f7-60d0-4fab-bdd7-1818ca6c4495}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 4,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {be6aae1a-280e-4a28-93cf-6cb4487b5c69}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {c58c4094-c646-42bd-a53d-9c79ec1a8505}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 5,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {597725f4-557d-4936-857b-abd43507142d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7df6e196-5996-4c19-ad14-fb8c6cfc9545}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 6,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2b1da1de-efa5-4c24-bf10-245f953d6e48}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {dc0dc996-2655-4408-bb69-35c44460f9f6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 7,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aba3a16a-a8f2-4772-9d28-21ac05463721}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fba3de34-1c47-4666-ba9a-3afa2853c42c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 8,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c58762a3-ba82-4c33-8af0-17d814f9aa20}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {431e0f8c-7308-4f06-b4cf-321fe50d4432}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Bldg Light 9,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8e602756-cbe2-49f7-9c60-152dbb2a22da}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {5900b1af-e443-4f81-9546-dfb30ffb3bbd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d5c2a9fc-26fd-4980-b5d6-01faef85e7a5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Infil Quarter On 1,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {452f35fe-93c9-4242-b849-fbec6c278754}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fd5d6dcd-e41c-4d01-af15-384da27a24fd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 10,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e00e0145-d40d-464f-9b0c-d8ad27f8279b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {496c194e-4eb2-4fcf-b970-e1a0d9b61d34}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 11,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {28749ad1-bd7a-44ef-80fe-e6a413bbc34f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {962cde91-4e97-4101-85d2-c1ecb0d8a041}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 12,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5adc0e42-7d90-4f3e-a626-ba61a72a4657}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {51259d45-0e5b-4d2d-820e-c8445de23f2a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 13,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {8548447a-fe8f-4d02-adf2-03c3708ca71b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0cd89e7a-ca1f-43e3-b7f9-08acf8dbe6ae}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 2,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9ac53129-27d8-4683-afb2-b854c8a7e3ed}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2eab64b9-2381-4b5f-b3f3-ef7375fd1138}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 3,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1d097ae1-172f-462b-9ec2-d576955ffab8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {32638547-3243-4125-ad11-a05928281efc}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 4,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {2a94efc0-15c4-457e-b8f3-efefa2ba5352}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {76de0583-5e69-4a74-a09a-aa5cbdf96652}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 5,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6f5581b2-4e83-4d0e-9edf-9413804ff725}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6824092a-4659-4893-8efa-9d561bcf75b7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 6,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {73fac6f5-ac96-4aa8-a34a-0e3f061fa3ec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1858c9fb-b1ef-4976-bb9f-fff3dedf423c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 7,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {e30d1fc3-f03c-4af2-bf31-60e8656790ae}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {71c4db35-6d6e-4c55-a517-ae56f21bfdcb}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 8,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7fd296b3-37aa-4a71-b5a8-000d541ee1d9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cccf74af-bf07-4c9f-8e1c-93fbb4870e3d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Infil Quarter On 9,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1cc055dc-f186-4c3e-80b2-e0b4b8f25de7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {79a3214b-4c03-4dae-bde7-776533cc23ab}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {9ed2671f-467b-480c-bfa0-b1898098b9e5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Office Misc Occ 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aa9aca0a-83e6-42fc-b103-cebc8a109d21}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {bce31fe2-634f-4140-af05-51b8008e55fd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 10,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {1e7ee0f4-1192-47b2-b847-53ea301a6209}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fd05a3e6-43aa-4565-ba15-33bc362f910e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 11,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {93cb6206-6012-40e0-abc2-42f7f9a79f9a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {e4ad1301-9c4f-4445-8b8e-94b53a422596}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 12,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {0f33483f-c34c-474f-9a54-0b8c072b2f50}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {85c52530-1c1a-4d2e-b1c5-f8f711ad3647}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 13,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {61045b87-af96-4fe5-a6af-943dc8016835}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {89c3bf47-bd67-415f-afc3-5387b32deb43}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 2,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {683bf6ab-1a06-4de4-aef2-cb8bbd0d533a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fbd804f4-dfca-4c68-aaa6-37464f075d30}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 3,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {38d66817-f296-4db0-aab9-c07414016b7e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {f5f6edcb-4eee-4106-b365-025788de7bd6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 4,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {862318ef-53bd-4d58-963e-02870931f9da}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {66619ba9-f9ca-43b1-a6d8-30524b98670d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 5,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {6b86e192-683a-4276-be2c-5cf0c4eb43ee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a4f39cb9-8e16-4f7f-a3aa-0921049d5def}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 6,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {fc7fabbe-4fa0-4bb0-ab57-b2724da5c057}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b4a50dcb-9e39-4405-98a0-b72678453527}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 7,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d59625f4-9861-4c8c-ab99-6bb69cb89248}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {87410115-3297-49fe-b417-229071ee0b92}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 8,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {31d0289d-bc49-4c58-b524-d0c563e1e296}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {fe45b2fe-e564-49a4-a139-9d8f92107703}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Misc Occ 9,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {4ab6dd3c-dd69-4abd-8cba-a91a17196aee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cc795d6c-8125-4c57-8744-e146aec086fe}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {ace482c2-7a1c-40f0-a419-c8555bcb6286}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d201d5fa-0449-4f94-9729-bcd8a379fc5d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ff7390dc-8f60-47e5-8fb2-ae8c72b8c401}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {555ea790-aedb-4a45-8464-09627ee1d541}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {5759b51f-11ad-48f3-8c8f-98d21dde5c9f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b0616fe0-d697-47a4-84ea-4e1ad869cd34}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {82274886-60ce-45cb-a47b-33570ed02a3e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Site:Location,
  TAIPEI,                                 !- Name
  25.07,                                  !- Latitude {deg}
  121.55,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  6;                                      !- Elevation {m}

SizingPeriod:DesignDay,
  TAIPEI Ann Clg .4% Condns DB=>MWB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.93;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  TAIPEI Ann Clg .4% Condns DP=>MDB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.93;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  TAIPEI Ann Clg .4% Condns Enth=>MDB,    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  89800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.93;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  TAIPEI Ann Clg .4% Condns WB=>MDB,      !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  28,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.538,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.93;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  TAIPEI Ann Htg 99.6% Condns DB,         !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  9,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  TAIPEI Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  9,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  TAIPEI Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Curve:Biquadratic,
  OS:Curve:Biquadratic 1,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  OS:Curve:Biquadratic 2,                 !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 1,                   !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 2,                   !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 3,                   !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Coil System Part Load Ratio,            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Air System Simulation Cycle On Off Status, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

